{
  "source_pdf": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:35:35.451844",
  "total_records": 74,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype HRC70 40 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "intuis": "Rue de la R\u00e9publique",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "intuis": "80210",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "intuis": "Feuqui\u00e8res\u2011en\u2011Vimeu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "intuis": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "intuis": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "intuis": "HRC70 40 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "intuis": "007-DP0191",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "intuis": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "intuis": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "intuis": "3.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "intuis": "26.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "intuis": "European KEYMARK Scheme for Heat Pumps (v11)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HRC70 40 kW tri V",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hrc70_40_kw_tri_v": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hrc70_40_kw_tri_v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hrc70_40_kw_tri_v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hrc70_40_kw_tri_v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hrc70_40_kw_tri_v": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hrc70_40_kw_tri_v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hrc70_40_kw_tri_v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hrc70_40_kw_tri_v": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.25 kW",
      "medium_temperature": "18.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.36 kW",
      "medium_temperature": "5.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.64",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "30.00 kW",
      "medium_temperature": "30.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.90",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "24.10 kW",
      "medium_temperature": "25.90 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.53 kW",
      "medium_temperature": "16.01 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.89",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "21.27 kW",
      "medium_temperature": "20.44 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "4.68",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "24.80 kW",
      "medium_temperature": "23.90 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.42",
      "medium_temperature": "5.76",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "24.50_kw": "2.99",
      "24.00_kw": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.50_kw": "24.60 kW",
      "24.00_kw": "24.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "24.50_kw": "2.57",
      "24.00_kw": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "24.50_kw": "0.900",
      "24.00_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "24.50_kw": "70 \u00b0C",
      "24.00_kw": "70 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "24.50_kw": "8 W",
      "24.00_kw": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "24.50_kw": "12 W",
      "24.00_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "24.50_kw": "8 W",
      "24.00_kw": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "24.50_kw": "12 W",
      "24.00_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "24.50_kw": "Electricity",
      "24.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "24.50_kw": "5.40 kW",
      "24.00_kw": "5.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "24.50_kw": "15908 kWh",
      "24.00_kw": "19088 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.40 kW 5.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Intuis_HRC70_40_kW_Outdoor_Air_Water_5"
    }
  ]
}