{
  "source_pdf": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:35:37.475753",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ZHHH-01-10K-R290-R5-M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "jbg-2_sp._z_o.o.": "ul. Gajowa 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "jbg-2_sp._z_o.o.": "43-254",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "jbg-2_sp._z_o.o.": "Warszowice",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "jbg-2_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "jbg-2_sp._z_o.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "jbg-2_sp._z_o.o.": "ZHHH-01-10K-R290-R5-M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "jbg-2_sp._z_o.o.": "037-0138-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "jbg-2_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "jbg-2_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "jbg-2_sp._z_o.o.": "0.63 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "jbg-2_sp._z_o.o.": "21.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "jbg-2_sp._z_o.o.": "HP Keymark certification scheme rules rev. no.12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "jbg-2_sp._z_o.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ZHHH-01-10K-R290-R5-M + BSEM01-0000",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "zhhh-01-10k-r290-r5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.52 kW",
      "medium_temperature": "8.53 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.53 kW",
      "medium_temperature": "2.96 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.27",
      "medium_temperature": "2.88",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.69 kW",
      "medium_temperature": "5.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.50_kw": "5.87",
      "2.53_kw": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.50_kw": "0.950",
      "2.53_kw": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.50_kw": "2.58 kW",
      "2.53_kw": "2.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.50_kw": "7.16",
      "2.53_kw": "6.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.50_kw": "0.950",
      "2.53_kw": "0.950",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.50_kw": "6.74 kW",
      "2.53_kw": "6.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.50_kw": "2.62",
      "2.53_kw": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "6.74 kW",
      "2.53_kw": "6.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "2.62",
      "2.53_kw": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.50_kw": "0.990",
      "2.53_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.50_kw": "65 \u00b0C",
      "2.53_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.50_kw": "19 W",
      "2.53_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.50_kw": "20 W",
      "2.53_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.50_kw": "19 W",
      "2.53_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.50_kw": "0 W",
      "2.53_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.50_kw": "Electricity",
      "2.53_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.50_kw": "0.00 kW",
      "2.53_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.50_kw": "2943 kWh",
      "2.53_kw": "3798 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-10K-R290-R5-M_Outdoor_Air_Water_1"
    }
  ]
}