{
  "source_pdf": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:35:37.986126",
  "total_records": 150,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype ZHHH-01-15K-R290-R5-M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "jbg-2_sp._z_o.o.": "ul. Gajowa 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "jbg-2_sp._z_o.o.": "43-254",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "jbg-2_sp._z_o.o.": "Warszowice",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "jbg-2_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "jbg-2_sp._z_o.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "jbg-2_sp._z_o.o.": "ZHHH-01-15K-R290-R5-M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "jbg-2_sp._z_o.o.": "037-0139-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "jbg-2_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "jbg-2_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "jbg-2_sp._z_o.o.": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "jbg-2_sp._z_o.o.": "21.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "jbg-2_sp._z_o.o.": "HP Keymark certification scheme rules rev. no.12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "jbg-2_sp._z_o.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model ZHHH-01-15K-R290-R5-M + BSEM01-0000",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "zhhh-01-15k-r290-r5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.79 kW",
      "medium_temperature": "13.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.06 kW",
      "medium_temperature": "5.17 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.22 kW",
      "medium_temperature": "10.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.77",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.04 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.69 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.76",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.63_kw": "5.89",
      "3.42_kw": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.63_kw": "0.900",
      "3.42_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.63_kw": "3.04 kW",
      "3.42_kw": "2.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.63_kw": "7.17",
      "3.42_kw": "5.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.63_kw": "0.950",
      "3.42_kw": "0.960",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.63_kw": "10.23 kW",
      "3.42_kw": "9.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.63_kw": "2.92",
      "3.42_kw": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.63_kw": "10.23 kW",
      "3.42_kw": "9.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.63_kw": "2.92",
      "3.42_kw": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.63_kw": "0.900",
      "3.42_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.63_kw": "65 \u00b0C",
      "3.42_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.63_kw": "19 W",
      "3.42_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.63_kw": "20 W",
      "3.42_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.63_kw": "19 W",
      "3.42_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.63_kw": "0 W",
      "3.42_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.63_kw": "Electricity",
      "3.42_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.63_kw": "0.00 kW",
      "3.42_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.63_kw": "4255 kWh",
      "3.42_kw": "5577 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.63_kw": "",
      "3.42_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.63_kw": "",
      "3.42_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Colder Climate",
      "3.63_kw": "",
      "3.42_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "131 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "13.27 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.36",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.06 kW",
      "medium_temperature": "8.13 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.75",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "4.05",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.27 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.63",
      "medium_temperature": "5.32",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "6.38",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.65 kW",
      "medium_temperature": "10.94 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.67",
      "medium_temperature": "2.06",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.06 kW",
      "medium_temperature": "8.93 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.90": "1.000",
      "1.53": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.90": "65 \u00b0C",
      "1.53": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.90": "19 W",
      "1.53": "19 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.90": "20 W",
      "1.53": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.90": "19 W",
      "1.53": "19 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.90": "0 W",
      "1.53": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.90": "Electricity",
      "1.53": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.90": "4.14 kW",
      "1.53": "4.34 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.90": "7840 kWh",
      "1.53": "9743 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.90": "10.65",
      "1.53": "10.94",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.90": "2.67",
      "1.53": "2.06",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.90": "1.000",
      "1.53": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.90": "",
      "1.53": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.90": "",
      "1.53": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 14825 | Warmer Climate",
      "1.90": "",
      "1.53": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "232 %",
      "medium_temperature": "172 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.89",
      "medium_temperature": "4.37",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.67",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "3.86",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.02 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.31",
      "medium_temperature": "5.30",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.54",
      "medium_temperature": "2.67",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.25 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.54",
      "medium_temperature": "2.67",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "19 W",
      "medium_temperature": "19 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.14 kW 4.34 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2328 kWh",
      "column_2": "3120 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHH-01-15K-R290-R5-M_Outdoor_Air_Water_2"
    }
  ]
}