{
  "source_pdf": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:35:38.252646",
  "total_records": 82,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype ZHHS-01-10K-R290-V5-M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "jbg-2_sp._z_o.o.": "ul. Gajowa 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "jbg-2_sp._z_o.o.": "43-254",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "jbg-2_sp._z_o.o.": "Warszowice",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "jbg-2_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "jbg-2_sp._z_o.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "jbg-2_sp._z_o.o.": "ZHHS-01-10K-R290-V5-M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "jbg-2_sp._z_o.o.": "037-0140-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "jbg-2_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "jbg-2_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "jbg-2_sp._z_o.o.": "0.55 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "jbg-2_sp._z_o.o.": "21.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "jbg-2_sp._z_o.o.": "HP Keymark certification scheme rules rev. no.12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "jbg-2_sp._z_o.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model ZHHS-01-10K-R290-V5-M + BSEM01-0000",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "zhhs-01-10k-r290-v5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.60 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.45 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.56",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "154 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.60 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.04",
      "medium_temperature": "3.92",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.08 kW",
      "medium_temperature": "5.95 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.71 kW",
      "medium_temperature": "3.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.84 kW",
      "column_2": "2.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.83",
      "column_2": "5.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.20 kW",
      "column_2": "3.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.30",
      "column_2": "6.55",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.970",
      "column_2": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.60 kW",
      "column_2": "6.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.51",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.60 kW",
      "column_2": "6.56 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.51",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2708 kWh",
      "column_2": "3475 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-10K-R290-V5-M_Outdoor_Air_Water_3"
    }
  ]
}