{
  "source_pdf": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:35:38.555295",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype ZHHS-01-15K-R290-V5-M",
      "source_page": 1,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "jbg-2_sp._z_o.o.": "ul. Gajowa 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "jbg-2_sp._z_o.o.": "43-254",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "jbg-2_sp._z_o.o.": "Warszowice",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "jbg-2_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "jbg-2_sp._z_o.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "jbg-2_sp._z_o.o.": "ZHHS-01-15K-R290-V5-M",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "jbg-2_sp._z_o.o.": "037-0141-23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "jbg-2_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "jbg-2_sp._z_o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "jbg-2_sp._z_o.o.": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "jbg-2_sp._z_o.o.": "21.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "jbg-2_sp._z_o.o.": "HP Keymark certification scheme rules rev. no.12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "jbg-2_sp._z_o.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ZHHS-01-15K-R290-V5-M + BSEM01-0000",
      "source_page": 2,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "zhhs-01-15k-r290-v5-m_+_bsem01-0000": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.70 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.29",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "156 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "3.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.31 kW",
      "medium_temperature": "8.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.66 kW",
      "medium_temperature": "5.58 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "4.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.44_kw": "7.15",
      "4.32_kw": "5.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.44_kw": "0.980",
      "4.32_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.44_kw": "5.01 kW",
      "4.32_kw": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.44_kw": "8.91",
      "4.32_kw": "6.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.44_kw": "0.980",
      "4.32_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.44_kw": "10.31 kW",
      "4.32_kw": "9.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.44_kw": "2.70",
      "4.32_kw": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.44_kw": "10.31 kW",
      "4.32_kw": "9.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.44_kw": "2.70",
      "4.32_kw": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.44_kw": "1.000",
      "4.32_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.44_kw": "65 \u00b0C",
      "4.32_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.44_kw": "13 W",
      "4.32_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.44_kw": "13 W",
      "4.32_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.44_kw": "13 W",
      "4.32_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.44_kw": "0 W",
      "4.32_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.44_kw": "Electricity",
      "4.32_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.44_kw": "0.00 kW",
      "4.32_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.44_kw": "3831 kWh",
      "4.32_kw": "5196 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "JBG-2_Sp__z_o_o__ZHHS-01-15K-R290-V5-M_Outdoor_Air_Water_4"
    }
  ]
}