{
  "source_pdf": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:35:40.186043",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Air Source Heat Pump R32- 08",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "jiangsu_micoe_solar_energy_co.,_ltd": "No.199, Yingzhou Road,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "jiangsu_micoe_solar_energy_co.,_ltd": "222000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "jiangsu_micoe_solar_energy_co.,_ltd": "LianyungangCity, Jiangsu Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "jiangsu_micoe_solar_energy_co.,_ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "jiangsu_micoe_solar_energy_co.,_ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "jiangsu_micoe_solar_energy_co.,_ltd": "Air Source Heat Pump R32- 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "jiangsu_micoe_solar_energy_co.,_ltd": "041-K061-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "jiangsu_micoe_solar_energy_co.,_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "jiangsu_micoe_solar_energy_co.,_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "jiangsu_micoe_solar_energy_co.,_ltd": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "jiangsu_micoe_solar_energy_co.,_ltd": "08.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "jiangsu_micoe_solar_energy_co.,_ltd": "Heat Pump KEYMARK certification Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "jiangsu_micoe_solar_energy_co.,_ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model MMHP-008C1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mmhp-008c1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mmhp-008c1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mmhp-008c1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mmhp-008c1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mmhp-008c1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mmhp-008c1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mmhp-008c1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mmhp-008c1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mmhp-008c1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.36 kW",
      "medium_temperature": "5.96 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.30",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.14",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.03": "0.900",
      "3.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.03": "2.06 kW",
      "3.90": "2.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.03": "7.58",
      "3.90": "6.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.03": "0.900",
      "3.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.03": "4.62 kW",
      "3.90": "4.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.03": "3.03",
      "3.90": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "4.18 kW",
      "3.90": "4.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "2.75",
      "3.90": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "0.900",
      "3.90": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.03": "50 \u00b0C",
      "3.90": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.03": "8 W",
      "3.90": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.03": "16 W",
      "3.90": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.03": "8 W",
      "3.90": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.03": "63 W",
      "3.90": "63 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.03": "Electricity",
      "3.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.03": "1.05 kW",
      "3.90": "0.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.03": "2357 kWh",
      "3.90": "3212 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.05 kW 0.94 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model MMHP-008B1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "mmhp-008b1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "mmhp-008b1": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "mmhp-008b1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "mmhp-008b1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "mmhp-008b1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "mmhp-008b1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mmhp-008b1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "mmhp-008b1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "mmhp-008b1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.36 kW",
      "medium_temperature": "5.96 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.20 kW",
      "medium_temperature": "1.97 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.30",
      "medium_temperature": "3.02",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.62 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.14",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.92 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.22",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.75 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.03": "0.900",
      "3.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.03": "2.06 kW",
      "3.90": "2.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.03": "7.58",
      "3.90": "6.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.03": "0.900",
      "3.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.03": "4.62 kW",
      "3.90": "4.45 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.03": "3.03",
      "3.90": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "4.18 kW",
      "3.90": "4.08 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "2.75",
      "3.90": "1.89",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.03": "0.900",
      "3.90": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.03": "50 \u00b0C",
      "3.90": "50 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.03": "8 W",
      "3.90": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.03": "16 W",
      "3.90": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.03": "8 W",
      "3.90": "8 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.03": "63 W",
      "3.90": "63 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.03": "Electricity",
      "3.90": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.03": "1.05 kW",
      "3.90": "0.94 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.03": "2357 kWh",
      "3.90": "3212 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.05 kW 0.94 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Jiangsu_Micoe_Solar_Energy_Co___Ltd_Air_Source_Heat_Pump_R32-_08_Outdoor_Air_Water_4"
    }
  ]
}