{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:35:50.421850",
  "total_records": 354,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype 22. YUTAKI S (N2) & S Combi (NW2) 3HP R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "22. YUTAKI S (N2) & S Combi (NW2) 3HP R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-69",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "13.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules v14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model RAS-3WHVRP2E - RWM-3.0R2E - Heating only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.86 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.59 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "3.50 kW",
      "4.73": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "9.70",
      "4.73": "7.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "5.90 kW",
      "4.73": "5.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "2.70",
      "4.73": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "5.60 kW",
      "4.73": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.70",
      "4.73": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "55 \u00b0C",
      "4.73": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "12 W",
      "4.73": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "0 W",
      "4.73": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "12 W",
      "4.73": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "4.73": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "4.73": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "1.10 kW",
      "4.73": "0.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "3088 kWh",
      "4.73": "3722 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.80 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model RAS-3WHVRP2E - RWM-3.0R2E - with Cooling kit",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-3whvrp2e_-_rwm-3.0r2e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.86 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.80",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.94 kW",
      "+18\u00b0c/+23\u00b0c": "1.40 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.35",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.24",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.90 kW",
      "column_2": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.70",
      "column_2": "1.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.59 kW",
      "column_2": "3.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.20 kW",
      "column_2": "2.43 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.60",
      "column_2": "4.73",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.50 kW",
      "column_2": "2.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.70",
      "column_2": "7.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.70 kW",
      "column_2": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.70",
      "column_2": "1.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.60 kW",
      "column_2": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.70",
      "column_2": "1.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.10 kW",
      "column_2": "0.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3045 kWh",
      "column_2": "3678 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.27",
      "+18\u00b0c/+23\u00b0c": "8.35",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.79 kW",
      "+18\u00b0c/+23\u00b0c": "5.16 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.40",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.90 kW",
      "+18\u00b0c/+23\u00b0c": "3.32 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.40 kW",
      "+18\u00b0c/+23\u00b0c": "3.60 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.50",
      "+18\u00b0c/+23\u00b0c": "13.50",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.80 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "740 kWh",
      "column_2": "503 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model RAS-3WHVRP2E - RWD-3.0RW2E-220S - Heating only",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "283 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.86 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.80",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "scop": "Tbiv",
      "4.46": "-7 \u00b0C",
      "3.20": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.46": "-10 \u00b0C",
      "3.20": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.46": "5.90 kW",
      "3.20": "5.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.46": "2.70",
      "3.20": "1.85",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.46": "3.59 kW",
      "3.20": "3.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.46": "4.30",
      "3.20": "3.05",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.46": "3.20 kW",
      "3.20": "2.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.46": "6.60",
      "3.20": "4.73",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.46": "3.50 kW",
      "3.20": "2.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.46": "9.70",
      "3.20": "7.51",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.46": "5.90 kW",
      "3.20": "5.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.46": "2.70",
      "3.20": "1.85",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "5.60 kW",
      "3.20": "5.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "2.70",
      "3.20": "1.85",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.46": "55 \u00b0C",
      "3.20": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.46": "12 W",
      "3.20": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.46": "0 W",
      "3.20": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.46": "12 W",
      "3.20": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.46": "0 W",
      "3.20": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.46": "Electricity",
      "3.20": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.46": "1.10 kW",
      "3.20": "0.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.46": "3088 kWh",
      "3.20": "3722 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.80 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model RAS-3WHVRP2E - RWD-3.0RW2E-220S - with Cooling kit",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-3whvrp2e_-_rwd-3.0rw2e-220s_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "283 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.73 kW",
      "medium_temperature": "2.86 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.80",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.94 kW",
      "+18\u00b0c/+23\u00b0c": "1.40 kW",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.35",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "51 dB(A)",
      "column_2": "51 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "127 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.70 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.24",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.59 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.05",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.60",
      "medium_temperature": "4.73",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.70",
      "medium_temperature": "7.51",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.70",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.10 kW",
      "medium_temperature": "0.80 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3045 kWh",
      "medium_temperature": "3678 kWh",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.27",
      "+18\u00b0c/+23\u00b0c": "8.35",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "7.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.35",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.80 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "4.79_kw": "4.50",
      "5.16_kw": "6.40",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.79_kw": "0.900",
      "5.16_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.79_kw": "2.90 kW",
      "5.16_kw": "3.32 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.79_kw": "6.00",
      "5.16_kw": "10.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.79_kw": "0.900",
      "5.16_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.79_kw": "3.40 kW",
      "5.16_kw": "3.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.79_kw": "7.50",
      "5.16_kw": "13.50",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.79_kw": "0.900",
      "5.16_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "4.79_kw": "12 W",
      "5.16_kw": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "4.79_kw": "0 W",
      "5.16_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "4.79_kw": "12 W",
      "5.16_kw": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "4.79_kw": "0 W",
      "5.16_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.79_kw": "740 kWh",
      "5.16_kw": "503 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_22__YUTAKI_S__N2____S_Combi__NW2__3HP_R32_Outdoor_Air_Water_10",
      "submodel_id": null
    }
  ]
}