{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:35:51.447269",
  "total_records": 354,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype 23. YUTAKI S (N2) & S Combi (NW2) 1.5HP R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "23. YUTAKI S (N2) & S Combi (NW2) 1.5HP R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-70",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "13.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules v14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model RAS-1.5WHVRP2E - RWM-1.5R2E - Heating only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.80": "0.900",
      "4.87": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.80": "3.05 kW",
      "4.87": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.80": "7.81",
      "4.87": "7.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.80": "0.900",
      "4.87": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.80": "3.10 kW",
      "4.87": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.80": "2.85",
      "4.87": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80": "3.50 kW",
      "4.87": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80": "2.85",
      "4.87": "2.55",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80": "0.900",
      "4.87": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.80": "55 \u00b0C",
      "4.87": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.80": "12 W",
      "4.87": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.80": "0 W",
      "4.87": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.80": "12 W",
      "4.87": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.80": "0 W",
      "4.87": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.80": "Electricity",
      "4.87": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.80": "0.00 kW",
      "4.87": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.80": "1624 kWh",
      "4.87": "2263 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model RAS-1.5WHVRP2E - RWM-1.5R2E - with Cooling kit",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-1.5whvrp2e_-_rwm-1.5r2e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.19 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.95 kW",
      "+18\u00b0c/+23\u00b0c": "1.01 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.50",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.26",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.10 kW",
      "column_2": "3.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.00 kW",
      "column_2": "2.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.55",
      "column_2": "3.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.43 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.80",
      "column_2": "4.87",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.05 kW",
      "column_2": "2.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.81",
      "column_2": "7.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.10 kW",
      "column_2": "3.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.50 kW",
      "column_2": "3.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.85",
      "column_2": "2.55",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1581 kWh",
      "column_2": "2219 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.50 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "8.30",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.50 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.45 kW",
      "+18\u00b0c/+23\u00b0c": "3.55 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.00",
      "+18\u00b0c/+23\u00b0c": "6.74",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.55 kW",
      "+18\u00b0c/+23\u00b0c": "2.11 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.45",
      "+18\u00b0c/+23\u00b0c": "9.12",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.38 kW",
      "+18\u00b0c/+23\u00b0c": "2.50 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.60",
      "+18\u00b0c/+23\u00b0c": "12.38",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "366 kWh",
      "column_2": "361 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model RAS-1.5WHVRP2E - RWD-1.5RW2E-220S - Heating only",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "283 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.19 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "scop": "Tbiv",
      "4.46": "-7 \u00b0C",
      "3.20": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.46": "-10 \u00b0C",
      "3.20": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.46": "3.10 kW",
      "3.20": "3.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.46": "2.85",
      "3.20": "2.10",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.46": "2.00 kW",
      "3.20": "2.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.46": "4.55",
      "3.20": "3.05",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.46": "3.00 kW",
      "3.20": "2.43 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.46": "6.80",
      "3.20": "4.87",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.46": "3.05 kW",
      "3.20": "2.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.46": "7.81",
      "3.20": "7.07",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.46": "3.10 kW",
      "3.20": "3.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.46": "2.85",
      "3.20": "2.10",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "3.50 kW",
      "3.20": "3.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "2.85",
      "3.20": "2.55",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.46": "0.900",
      "3.20": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.46": "55 \u00b0C",
      "3.20": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.46": "12 W",
      "3.20": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.46": "0 W",
      "3.20": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.46": "12 W",
      "3.20": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.46": "0 W",
      "3.20": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.46": "Electricity",
      "3.20": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.46": "0.00 kW",
      "3.20": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.46": "1624 kWh",
      "3.20": "2263 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model RAS-1.5WHVRP2E - RWD-1.5RW2E-220S - with Cooling kit",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ras-1.5whvrp2e_-_rwd-1.5rw2e-220s_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "126 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "32.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "283 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.19 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.95 kW",
      "+18\u00b0c/+23\u00b0c": "1.01 kW",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.50",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "50 dB(A)",
      "column_2": "50 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.26",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.10",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.05",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.87",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "7.07",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.85",
      "medium_temperature": "2.10",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.85",
      "medium_temperature": "2.55",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1581 kWh",
      "medium_temperature": "2219 kWh",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.50 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "8.30",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.50 kW",
      "+18\u00b0c/+23\u00b0c": "5.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "4.95",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "2.45_kw": "5.00",
      "3.55_kw": "6.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "2.45_kw": "0.900",
      "3.55_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "2.45_kw": "1.55 kW",
      "3.55_kw": "2.11 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "2.45_kw": "6.45",
      "3.55_kw": "9.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "2.45_kw": "0.900",
      "3.55_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "2.45_kw": "2.38 kW",
      "3.55_kw": "2.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "2.45_kw": "7.60",
      "3.55_kw": "12.38",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "2.45_kw": "0.900",
      "3.55_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "2.45_kw": "12 W",
      "3.55_kw": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "2.45_kw": "0 W",
      "3.55_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "2.45_kw": "12 W",
      "3.55_kw": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "2.45_kw": "0 W",
      "3.55_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "2.45_kw": "366 kWh",
      "3.55_kw": "361 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_23__YUTAKI_S__N2____S_Combi__NW2__1_5HP_R32_Outdoor_Air_Water_11",
      "submodel_id": null
    }
  ]
}