{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13.pdf",
  "extraction_timestamp": "2025-11-17T15:35:53.911379",
  "total_records": 530,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Subtype 27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-48",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "08.02.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model 03. RAS-2WHVRP1 RWD-2.0RW1E-220S - Heating Only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "03._ras-2whvrp1_rwd-2.0rw1e-220s_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "scop": "Tbiv",
      "4.57": "-7 \u00b0C",
      "3.32": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.57": "-10 \u00b0C",
      "3.32": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.57": "3.54 kW",
      "3.32": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.57": "3.20",
      "3.32": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.57": "2.35 kW",
      "3.32": "2.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.57": "4.43",
      "3.32": "3.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.57": "3.00 kW",
      "3.32": "2.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.57": "7.41",
      "3.32": "5.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.57": "3.05 kW",
      "3.32": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.57": "9.24",
      "3.32": "6.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.57": "3.54 kW",
      "3.32": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.57": "3.20",
      "3.32": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "4.00 kW",
      "3.32": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "2.75",
      "3.32": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.57": "55 \u00b0C",
      "3.32": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.57": "12 W",
      "3.32": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.57": "0 W",
      "3.32": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.57": "12 W",
      "3.32": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.57": "0 W",
      "3.32": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.57": "Electricity",
      "3.32": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.57": "0.00 kW",
      "3.32": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.57": "1811 kWh",
      "3.32": "2463 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model 04. RAS-2WHVRP1 RWD-2.0RW1E-220S - with cooling kit",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "04._ras-2whvrp1_rwd-2.0rw1e-220s_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.02 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.40",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "49 dB(A)",
      "column_2": "49 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "132 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.38",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.00",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.25",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.20",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.24",
      "medium_temperature": "6.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.00",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.75",
      "medium_temperature": "1.90",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.90 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1767 kWh",
      "medium_temperature": "2420 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.50 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.57",
      "+18\u00b0c/+23\u00b0c": "8.04",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.50 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.40",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.95 kW",
      "+18\u00b0c/+23\u00b0c": "4.05 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.00": "",
      "7.20": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.00": "2.05 kW",
      "7.20": "2.61 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.00": "6.45",
      "7.20": "9.60",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.00": "",
      "7.20": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.00": "2.88 kW",
      "7.20": "2.51 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.00": "8.00",
      "7.20": "10.30",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.00": "",
      "7.20": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "5.00": "12 W",
      "7.20": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "5.00": "0 W",
      "7.20": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "5.00": "12 W",
      "7.20": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "5.00": "0 W",
      "7.20": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.00": "431 kWh",
      "7.20": "410 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model 05. RAS-2WHVRP1 RWD-2.0RW1E-220S-K - UK Version - Heating Only",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "05._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.00",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "130 %",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "scop": "Tbiv",
      "4.57": "-7 \u00b0C",
      "3.32": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.57": "-10 \u00b0C",
      "3.32": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.57": "3.54 kW",
      "3.32": "3.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.57": "3.20",
      "3.32": "2.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.57": "2.35 kW",
      "3.32": "2.16 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.57": "4.43",
      "3.32": "3.25",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.57": "3.00 kW",
      "3.32": "2.43 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.57": "7.41",
      "3.32": "5.20",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.57": "3.05 kW",
      "3.32": "2.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.57": "9.24",
      "3.32": "6.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.57": "3.54 kW",
      "3.32": "3.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.57": "3.20",
      "3.32": "2.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "4.00 kW",
      "3.32": "3.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "2.75",
      "3.32": "1.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "0.900",
      "3.32": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.57": "55 \u00b0C",
      "3.32": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.57": "12 W",
      "3.32": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.57": "0 W",
      "3.32": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.57": "12 W",
      "3.32": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.57": "0 W",
      "3.32": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.57": "Electricity",
      "3.32": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.57": "0.00 kW",
      "3.32": "0.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.57": "1811 kWh",
      "3.32": "2463 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model 06. RAS-2WHVRP1 RWD-2.0RW1E-220S-K - UK Version - with cooling kit",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "06._ras-2whvrp1_rwd-2.0rw1e-220s-k_-_uk_version_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.00",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.02 kW",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.40",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "49 dB(A)",
      "column_2": "49 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.38",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.25",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.41",
      "medium_temperature": "5.20",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.24",
      "medium_temperature": "6.90",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.75",
      "medium_temperature": "1.90",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.90 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1767 kWh",
      "medium_temperature": "2420 kWh",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.57",
      "+18\u00b0c/+23\u00b0c": "8.04",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.40",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.95 kW",
      "+18\u00b0c/+23\u00b0c": "4.05 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "5.00": "",
      "7.20": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "5.00": "2.05 kW",
      "7.20": "2.61 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "5.00": "6.45",
      "7.20": "9.60",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "5.00": "",
      "7.20": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "5.00": "2.88 kW",
      "7.20": "2.51 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "5.00": "8.00",
      "7.20": "10.30",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5.00": "",
      "7.20": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "5.00": "12 W",
      "7.20": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "5.00": "0 W",
      "7.20": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "5.00": "12 W",
      "7.20": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "5.00": "0 W",
      "7.20": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "5.00": "431 kWh",
      "7.20": "410 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model 01. RAS-2WHVRP1 RWM-2.0R1E - Heating Only",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "01._ras-2whvrp1_rwm-2.0r1e_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.00",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "130 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.32",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.00",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.35 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.25",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.41": "0.900",
      "5.20": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.41": "3.05 kW",
      "5.20": "2.80 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.41": "9.24",
      "5.20": "6.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.41": "0.900",
      "5.20": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.41": "3.54 kW",
      "5.20": "3.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.41": "3.20",
      "5.20": "2.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "4.00 kW",
      "5.20": "3.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "2.75",
      "5.20": "1.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.41": "0.900",
      "5.20": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.41": "55 \u00b0C",
      "5.20": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.41": "12 W",
      "5.20": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.41": "0 W",
      "5.20": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.41": "12 W",
      "5.20": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.41": "0 W",
      "5.20": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.41": "Electricity",
      "5.20": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.41": "0.00 kW",
      "5.20": "0.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.41": "1811 kWh",
      "5.20": "2463 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model 02. RAS-2WHVRP1 RWM-2.0R1E - with cooling kit",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "02._ras-2whvrp1_rwm-2.0r1e_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.43 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.25",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.00 kW",
      "+18\u00b0c/+23\u00b0c": "1.02 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.40",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "132 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.38",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "3.54 kW",
      "column_2": "3.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.20",
      "column_2": "2.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.35 kW",
      "column_2": "2.16 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.43",
      "column_2": "3.25",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.43 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.41",
      "column_2": "5.20",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.05 kW",
      "column_2": "2.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.24",
      "column_2": "6.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.54 kW",
      "column_2": "3.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.20",
      "column_2": "2.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.00 kW",
      "column_2": "3.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.75",
      "column_2": "1.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1767 kWh",
      "column_2": "2420 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.57",
      "+18\u00b0c/+23\u00b0c": "8.04",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "5.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.00",
      "+18\u00b0c/+23\u00b0c": "5.40",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.95 kW",
      "+18\u00b0c/+23\u00b0c": "4.05 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.00",
      "+18\u00b0c/+23\u00b0c": "7.20",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.05 kW",
      "+18\u00b0c/+23\u00b0c": "2.61 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.45",
      "+18\u00b0c/+23\u00b0c": "9.60",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88 kW",
      "+18\u00b0c/+23\u00b0c": "2.51 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00",
      "+18\u00b0c/+23\u00b0c": "10.30",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "431 kWh",
      "column_2": "410 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_27__Yutaki_S__R1____S_Combi__RW1__220L_2HP_R32_Outdoor_Air_Water_13",
      "submodel_id": null
    }
  ]
}