{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:35:55.626517",
  "total_records": 613,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype 28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-49",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "08.02.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model 04. RAS-2.5WHVRP1 RWD-2.5RW1E-220S - with cooling kit",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "04._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_with_cooling_kit": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.47 kW",
      "+18\u00b0c/+23\u00b0c": "1.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.30",
      "+18\u00b0c/+23\u00b0c": "6.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.28",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.95",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.78",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.70",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.70 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2608 kWh",
      "medium_temperature": "3143 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.48",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.30",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.50": "0.900",
      "7.00": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.50": "2.51 kW",
      "7.00": "2.98 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.50": "6.30",
      "7.00": "9.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.50": "0.900",
      "7.00": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.50": "2.88 kW",
      "7.00": "2.65 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.50": "8.20",
      "7.00": "12.61",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.50": "0.900",
      "7.00": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.50": "12 W",
      "7.00": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.50": "0 W",
      "7.00": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.50": "12 W",
      "7.00": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.50": "0 W",
      "7.00": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.50": "581 kWh",
      "7.00": "445 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model 03. RAS-2.5WHVRP1 RWD-2.5RW1E-220S - Heating Only",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "03._ras-2.5whvrp1_rwd-2.5rw1e-220s_-_heating_only": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "1.47",
      "+18\u00b0c/+23\u00b0c": "1.24",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "127 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.28",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.95",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.78",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.70",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.70 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2652 kWh",
      "medium_temperature": "3186 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.48",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.10 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "2.51 kW",
      "column_2": "2.98 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "6.30",
      "column_2": "9.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "2.88 kW",
      "column_2": "2.65 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "8.20",
      "column_2": "12.61",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "581 kWh",
      "column_2": "445 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model 05. RAS-2.5WHVRP1 RWD-2.5RW1E-220S-K - UK Version - Heating Only",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "05._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "1.47",
      "+18\u00b0c/+23\u00b0c": "1.24",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "127 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.28",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.30",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.95",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.78",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.70",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.70 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2652 kWh",
      "medium_temperature": "3186 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.48",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "2.51 kW",
      "column_2": "2.98 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "6.30",
      "column_2": "9.90",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "2.88 kW",
      "column_2": "2.65 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "8.20",
      "column_2": "12.61",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "581 kWh",
      "column_2": "445 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model 06. RAS-2.5WHVRP1 RWD-2.5RW1E-220S-K - UK Version - with cooling kit",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "06._ras-2.5whvrp1_rwd-2.5rw1e-220s-k_-_uk_version_-_with_cooling_kit": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.20",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:55 h:min",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.47 kW",
      "+18\u00b0c/+23\u00b0c": "1.24 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.30",
      "+18\u00b0c/+23\u00b0c": "6.30",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "55 h:min",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "37 dB(A)",
      "column_2": "37 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.28",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.95",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.05 kW",
      "medium_temperature": "2.80 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.78",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "1.65",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.30 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.70",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.70 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2608 kWh",
      "medium_temperature": "3143 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.48",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.10 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.50": "0.900",
      "7.00": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.50": "2.51 kW",
      "7.00": "2.98 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.50": "6.30",
      "7.00": "9.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.50": "0.900",
      "7.00": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.50": "2.88 kW",
      "7.00": "2.65 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.50": "8.20",
      "7.00": "12.61",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.50": "0.900",
      "7.00": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.50": "12 W",
      "7.00": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.50": "0 W",
      "7.00": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.50": "12 W",
      "7.00": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.50": "0 W",
      "7.00": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.50": "581 kWh",
      "7.00": "445 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model 01. RAS-2.5WHVRP1 RWM-2.5R1E - Heating Only",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "01._ras-2.5whvrp1_rwm-2.5r1e_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "1.47",
      "+18\u00b0c/+23\u00b0c": "1.24",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "127 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.28",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "5.10_kw": "2.70",
      "4.42_kw": "1.65",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "5.10_kw": "0.900",
      "4.42_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "5.10_kw": "3.10 kW",
      "4.42_kw": "2.69 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "5.10_kw": "4.60",
      "4.42_kw": "3.30",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.10_kw": "0.900",
      "4.42_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.10_kw": "3.00 kW",
      "4.42_kw": "2.43 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "5.10_kw": "6.20",
      "4.42_kw": "4.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.10_kw": "0.900",
      "4.42_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.10_kw": "3.05 kW",
      "4.42_kw": "2.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "5.10_kw": "8.35",
      "4.42_kw": "6.78",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.10_kw": "0.900",
      "4.42_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "5.10_kw": "5.10 kW",
      "4.42_kw": "4.42 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "5.10_kw": "2.70",
      "4.42_kw": "1.65",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "5.30 kW",
      "4.42_kw": "3.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "2.50",
      "4.42_kw": "1.70",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "0.900",
      "4.42_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "5.10_kw": "55 \u00b0C",
      "4.42_kw": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "5.10_kw": "12 W",
      "4.42_kw": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "5.10_kw": "0 W",
      "4.42_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "5.10_kw": "12 W",
      "4.42_kw": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "5.10_kw": "0 W",
      "4.42_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.10_kw": "Electricity",
      "4.42_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "5.10_kw": "0.70 kW",
      "4.42_kw": "1.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "5.10_kw": "2652 kWh",
      "4.42_kw": "3186 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.10_kw": "",
      "4.42_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "5.10_kw": "",
      "4.42_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "5.10_kw": "",
      "4.42_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.48",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.51 kW",
      "+18\u00b0c/+23\u00b0c": "2.98 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.30",
      "+18\u00b0c/+23\u00b0c": "9.90",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88 kW",
      "+18\u00b0c/+23\u00b0c": "2.65 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.20",
      "+18\u00b0c/+23\u00b0c": "12.61",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.10 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "581 kWh",
      "column_2": "445 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model 02. RAS-2.5WHVRP1 RWM-2.5R1E - with cooling kit",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "02._ras-2.5whvrp1_rwm-2.5r1e_-_with_cooling_kit": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.08 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.47 kW",
      "+18\u00b0c/+23\u00b0c": "1.24 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5.30",
      "+18\u00b0c/+23\u00b0c": "6.30",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.10",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.28",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.10 kW",
      "column_2": "4.42 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.70",
      "column_2": "1.65",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.10 kW",
      "column_2": "2.69 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.60",
      "column_2": "3.30",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.00 kW",
      "column_2": "2.43 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.20",
      "column_2": "4.95",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.05 kW",
      "column_2": "2.80 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.35",
      "column_2": "6.78",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.10 kW",
      "column_2": "4.42 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.70",
      "column_2": "1.65",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.30 kW",
      "column_2": "3.90 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.50",
      "column_2": "1.70",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.70 kW",
      "column_2": "1.10 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2608 kWh",
      "column_2": "3143 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.48",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.30 kW",
      "+18\u00b0c/+23\u00b0c": "6.30 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.60",
      "+18\u00b0c/+23\u00b0c": "5.30",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91 kW",
      "+18\u00b0c/+23\u00b0c": "4.64 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "7.00",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.51 kW",
      "+18\u00b0c/+23\u00b0c": "2.98 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.30",
      "+18\u00b0c/+23\u00b0c": "9.90",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.88 kW",
      "+18\u00b0c/+23\u00b0c": "2.65 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.20",
      "+18\u00b0c/+23\u00b0c": "12.61",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "12 W",
      "+18\u00b0c/+23\u00b0c": "12 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 1.10 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "581 kWh",
      "column_2": "445 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_28__Yutaki_S__R1____S_Combi__RW1__220L_2_5HP_R32_Outdoor_Air_Water_14",
      "submodel_id": null
    }
  ]
}