{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:36:04.647471",
  "total_records": 530,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype 34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-55",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "3.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "08.02.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model 03. RAS-6WHVNPE RWD-6.0NW1E-220S - Heating Only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "03._ras-6whvnpe_rwd-6.0nw1e-220s_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:05 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.50 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.50",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "05 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "scop": "Tbiv",
      "4.12": "-7 \u00b0C",
      "3.42": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.12": "-10 \u00b0C",
      "3.42": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.12": "13.80 kW",
      "3.42": "11.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.12": "2.40",
      "3.42": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.12": "8.40 kW",
      "3.42": "6.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.12": "3.90",
      "3.42": "3.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.12": "5.40 kW",
      "3.42": "4.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.12": "6.16",
      "3.42": "4.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.12": "3.50 kW",
      "3.42": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.12": "7.10",
      "3.42": "7.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.12": "13.80 kW",
      "3.42": "11.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.12": "2.40",
      "3.42": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "14.10 kW",
      "3.42": "10.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "2.30",
      "3.42": "1.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.12": "55 \u00b0C",
      "3.42": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.12": "13 W",
      "3.42": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.12": "0 W",
      "3.42": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.12": "13 W",
      "3.42": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.12": "0 W",
      "3.42": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.12": "Electricity",
      "3.42": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.12": "1.90 kW",
      "3.42": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.12": "7822 kWh",
      "3.42": "7640 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model 04. RAS-6WHVNPE RWD-6.0NW1E-220S - with cooling kit",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "04._ras-6whvnpe_rwd-6.0nw1e-220s_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:05 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.50 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.50",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.25 kW",
      "+18\u00b0c/+23\u00b0c": "3.19 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.50",
      "+18\u00b0c/+23\u00b0c": "13.50",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "05 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "60 dB(A)",
      "column_2": "60 dB(A)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "135 %",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.45",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.40",
      "medium_temperature": "1.94",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "3.35",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.16",
      "medium_temperature": "4.80",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "7.05",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.40",
      "medium_temperature": "1.94",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.10 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.40",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.90 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7774 kWh",
      "medium_temperature": "7592 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.50 kW",
      "+18\u00b0c/+23\u00b0c": "13.50 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.50 kW",
      "+18\u00b0c/+23\u00b0c": "13.50 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.23",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.80 kW",
      "+18\u00b0c/+23\u00b0c": "9.95 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.50 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.56": "0.900",
      "6.86": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.56": "5.00 kW",
      "6.86": "7.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.56": "5.77",
      "6.86": "9.54",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.56": "0.900",
      "6.86": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.56": "3.20 kW",
      "6.86": "7.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.56": "7.69",
      "6.86": "12.47",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.56": "0.900",
      "6.86": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.56": "13 W",
      "6.86": "13 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.56": "0 W",
      "6.86": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.56": "13 W",
      "6.86": "13 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.56": "0 W",
      "6.86": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.56": "702 kWh",
      "6.86": "601 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model 05. RAS-6WHVNPE RWD-6.0NW1E-220S-K \u2013 UK Version - Heating Only",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "05._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:05 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.50 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.50",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "134 %",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 7,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "05 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "scop": "Tbiv",
      "4.12": "-7 \u00b0C",
      "3.42": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.12": "-10 \u00b0C",
      "3.42": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.12": "13.80 kW",
      "3.42": "11.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.12": "2.40",
      "3.42": "1.94",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.12": "8.40 kW",
      "3.42": "6.82 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.12": "3.90",
      "3.42": "3.35",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.12": "5.40 kW",
      "3.42": "4.38 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.12": "6.16",
      "3.42": "4.80",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.12": "3.50 kW",
      "3.42": "3.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.12": "7.10",
      "3.42": "7.05",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.12": "13.80 kW",
      "3.42": "11.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.12": "2.40",
      "3.42": "1.94",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "14.10 kW",
      "3.42": "10.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "2.30",
      "3.42": "1.40",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.12": "0.900",
      "3.42": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.12": "55 \u00b0C",
      "3.42": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.12": "13 W",
      "3.42": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.12": "0 W",
      "3.42": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.12": "13 W",
      "3.42": "13 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.12": "0 W",
      "3.42": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.12": "Electricity",
      "3.42": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.12": "1.90 kW",
      "3.42": "3.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.12": "7822 kWh",
      "3.42": "7640 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.50 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model 06. RAS-6WHVNPE RWD-6.0NW1E-220S-K \u2013 UK Version - with cooling kit",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "06._ras-6whvnpe_rwd-6.0nw1e-220s-k_\u2013_uk_version_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "127 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:05 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.6 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.50 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.50",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.25 kW",
      "+18\u00b0c/+23\u00b0c": "3.19 kW",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.50",
      "+18\u00b0c/+23\u00b0c": "13.50",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.23",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "05 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "39 dB(A)",
      "column_2": "39 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "60 dB(A)",
      "column_2": "60 dB(A)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.45",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.40",
      "medium_temperature": "1.94",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "3.35",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.16",
      "medium_temperature": "4.80",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.10",
      "medium_temperature": "7.05",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "13.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.40",
      "medium_temperature": "1.94",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "14.10 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.30",
      "medium_temperature": "1.40",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.90 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7774 kWh",
      "medium_temperature": "7592 kWh",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.50 kW",
      "+18\u00b0c/+23\u00b0c": "13.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.50 kW",
      "+18\u00b0c/+23\u00b0c": "13.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.23",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.80 kW",
      "+18\u00b0c/+23\u00b0c": "9.95 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.50 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.56": "0.900",
      "6.86": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.56": "5.00 kW",
      "6.86": "7.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "4.56": "5.77",
      "6.86": "9.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.56": "0.900",
      "6.86": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.56": "3.20 kW",
      "6.86": "7.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "4.56": "7.69",
      "6.86": "12.47",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.56": "0.900",
      "6.86": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Poff",
      "4.56": "13 W",
      "6.86": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PTO",
      "4.56": "0 W",
      "6.86": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PSB",
      "4.56": "13 W",
      "6.86": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "PCK",
      "4.56": "0 W",
      "6.86": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "eer_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "4.56": "702 kWh",
      "6.86": "601 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model 01. RAS-6WHVNPE RWM-6.0N1E - Heating Only",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "01._ras-6whvnpe_rwm-6.0n1e_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.50 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.50",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "162 %",
      "medium_temperature": "134 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.12",
      "medium_temperature": "3.42",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.80 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.40",
      "medium_temperature": "1.94",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "3.35",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.16": "0.900",
      "4.80": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.16": "3.50 kW",
      "4.80": "3.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.16": "7.10",
      "4.80": "7.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.16": "0.900",
      "4.80": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.16": "13.80 kW",
      "4.80": "11.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.16": "2.40",
      "4.80": "1.94",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "14.10 kW",
      "4.80": "10.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "2.30",
      "4.80": "1.40",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.16": "0.900",
      "4.80": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.16": "55 \u00b0C",
      "4.80": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.16": "13 W",
      "4.80": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.16": "0 W",
      "4.80": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.16": "13 W",
      "4.80": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.16": "0 W",
      "4.80": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.16": "Electricity",
      "4.80": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.16": "1.90 kW",
      "4.80": "3.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.16": "7822 kWh",
      "4.80": "7640 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.50 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model 02. RAS-6WHVNPE RWM-6.0N1E - with cooling kit",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "02._ras-6whvnpe_rwm-6.0n1e_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.50 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.50",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.25 kW",
      "+18\u00b0c/+23\u00b0c": "3.19 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.50",
      "+18\u00b0c/+23\u00b0c": "13.50",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.23",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.15",
      "medium_temperature": "3.45",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.80 kW",
      "column_2": "11.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.40",
      "column_2": "1.94",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.40 kW",
      "column_2": "6.82 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.90",
      "column_2": "3.35",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "4.38 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.16",
      "column_2": "4.80",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.50 kW",
      "column_2": "3.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.10",
      "column_2": "7.05",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.80 kW",
      "column_2": "11.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.40",
      "column_2": "1.94",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "14.10 kW",
      "column_2": "10.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.40",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.90 kW",
      "column_2": "3.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7774 kWh",
      "column_2": "7592 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.50 kW",
      "+18\u00b0c/+23\u00b0c": "13.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.23",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.50 kW",
      "+18\u00b0c/+23\u00b0c": "13.50 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "4.23",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.80 kW",
      "+18\u00b0c/+23\u00b0c": "9.95 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.56",
      "+18\u00b0c/+23\u00b0c": "6.86",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.00 kW",
      "+18\u00b0c/+23\u00b0c": "7.20 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.77",
      "+18\u00b0c/+23\u00b0c": "9.54",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.20 kW",
      "+18\u00b0c/+23\u00b0c": "7.80 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.69",
      "+18\u00b0c/+23\u00b0c": "12.47",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 3.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "702 kWh",
      "column_2": "601 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_34__Yutaki_S__N1____S_Combi__NW1__220L_6HP_R410A_Outdoor_Air_Water_20",
      "submodel_id": null
    }
  ]
}