{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23.pdf",
  "extraction_timestamp": "2025-11-17T15:36:07.342359",
  "total_records": 174,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Subtype 37. Yutaki S (N1) 10.0HP R410A (3ph)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "37. Yutaki S (N1) 10.0HP R410A (3ph)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-58",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "5.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "08.02.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model 01. RAS-10WHNPE RWM-10.0N1E - Heating Only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "01._ras-10whnpe_rwm-10.0n1e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "24.00 kW",
      "medium_temperature": "24.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.59 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.29",
      "medium_temperature": "2.65",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "116 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.30",
      "medium_temperature": "1.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.77 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.10": "0.900",
      "4.35": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.10": "8.70 kW",
      "4.35": "8.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.10": "4.90",
      "4.35": "4.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.10": "0.900",
      "4.35": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.10": "17.40 kW",
      "4.35": "15.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.10": "2.10",
      "4.35": "1.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "18.00 kW",
      "4.35": "14.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "2.30",
      "4.35": "1.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10": "0.900",
      "4.35": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.10": "55 \u00b0C",
      "4.35": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.10": "36 W",
      "4.35": "36 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.10": "0 W",
      "4.35": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.10": "36 W",
      "4.35": "36 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.10": "0 W",
      "4.35": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.10": "Electricity",
      "4.35": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.10": "2.00 kW",
      "4.35": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.10": "11410 kWh",
      "4.35": "12210 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 4.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model 02. RAS-10WHNPE RWM-10.0N1E - with cooling kit",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "02._ras-10whnpe_rwm-10.0n1e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "24.00 kW",
      "medium_temperature": "24.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.59 kW",
      "medium_temperature": "9.06 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.29",
      "medium_temperature": "2.65",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "6.23 kW",
      "+18\u00b0c/+23\u00b0c": "5.54 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "17.50",
      "+18\u00b0c/+23\u00b0c": "20.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "142 %",
      "medium_temperature": "118 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "2.98",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "17.40 kW",
      "column_2": "15.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.30",
      "column_2": "1.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "10.77 kW",
      "column_2": "9.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.60",
      "column_2": "3.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "8.70 kW",
      "column_2": "8.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.10",
      "column_2": "4.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "8.70 kW",
      "column_2": "8.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.90",
      "column_2": "4.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "17.40 kW",
      "column_2": "15.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.30",
      "column_2": "1.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "18.00 kW",
      "column_2": "14.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.30",
      "column_2": "1.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.00 kW",
      "column_2": "4.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11278 kWh",
      "column_2": "12078 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "17.50 kW",
      "+18\u00b0c/+23\u00b0c": "20.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.06",
      "+18\u00b0c/+23\u00b0c": "5.44",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "17.50 kW",
      "+18\u00b0c/+23\u00b0c": "20.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "3.61",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.90 kW",
      "+18\u00b0c/+23\u00b0c": "14.74 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.53",
      "+18\u00b0c/+23\u00b0c": "5.50",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.20 kW",
      "+18\u00b0c/+23\u00b0c": "8.20 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "6.50",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "8.50 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "6.60",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "36 W",
      "+18\u00b0c/+23\u00b0c": "36 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 4.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "36 W",
      "column_2": "36 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1510 kWh",
      "column_2": "1286 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_37__Yutaki_S__N1__10_0HP_R410A__3ph__Outdoor_Air_Water_23",
      "submodel_id": null
    }
  ]
}