{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27.pdf",
  "extraction_timestamp": "2025-11-17T15:36:14.876440",
  "total_records": 693,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Subtype RAS-6WH(V)RP2E",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "RAS-6WH(V)RP2E",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-75",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "05.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 01. RAS-6WHVRP2E + RWM-6R3E - Heating Only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "01._ras-6whvrp2e_+_rwm-6r3e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.82": "0.900",
      "4.34": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.82": "4.10 kW",
      "4.34": "4.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.82": "8.04",
      "4.34": "6.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.82": "0.900",
      "4.34": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.82": "11.50 kW",
      "4.34": "12.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.82": "2.91",
      "4.34": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "13.00 kW",
      "4.34": "12.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "2.59",
      "4.34": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "0.900",
      "4.34": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.82": "55 \u00b0C",
      "4.34": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.82": "14 W",
      "4.34": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.82": "15 W",
      "4.34": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.82": "14 W",
      "4.34": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.82": "0 W",
      "4.34": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.82": "Electricity",
      "4.34": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.82": "0.00 kW",
      "4.34": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.82": "5991 kWh",
      "4.34": "8886 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 02. RAS-6WHVRP2E + RWM-6R3E - With Cooling Kit",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "02._ras-6whvrp2e_+_rwm-6r3e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.54 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.50",
      "+18\u00b0c/+23\u00b0c": "14.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.50 kW",
      "column_2": "12.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.91",
      "column_2": "2.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.00 kW",
      "column_2": "7.55 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.35",
      "column_2": "3.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.50 kW",
      "column_2": "4.85 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.82",
      "column_2": "4.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.10 kW",
      "column_2": "4.23 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.04",
      "column_2": "6.36",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.50 kW",
      "column_2": "12.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.00 kW",
      "column_2": "12.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "1.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "1.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5939 kWh",
      "column_2": "8834 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.49",
      "+18\u00b0c/+23\u00b0c": "7.46",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.50 kW",
      "+18\u00b0c/+23\u00b0c": "10.30 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.03",
      "+18\u00b0c/+23\u00b0c": "5.85",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.40 kW",
      "+18\u00b0c/+23\u00b0c": "6.29 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "8.45",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.68 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "12.40",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1126 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 05. RAS-6WHRP2E + RWM-6R3E - Heating Only",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "Heating (medium temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "05._ras-6whrp2e_+_rwm-6r3e_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.26",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.09",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.10",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.82": "0.900",
      "4.34": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.82": "4.10 kW",
      "4.34": "4.23 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.82": "8.04",
      "4.34": "6.36",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.82": "0.900",
      "4.34": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.82": "11.50 kW",
      "4.34": "12.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.82": "2.91",
      "4.34": "2.09",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "13.00 kW",
      "4.34": "12.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "2.59",
      "4.34": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.82": "0.900",
      "4.34": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.82": "55 \u00b0C",
      "4.34": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.82": "14 W",
      "4.34": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.82": "15 W",
      "4.34": "15 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.82": "14 W",
      "4.34": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.82": "0 W",
      "4.34": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.82": "Electricity",
      "4.34": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.82": "0.00 kW",
      "4.34": "1.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.82": "5991 kWh",
      "4.34": "8886 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 06. RAS-6WHRP2E + RWM-6R3E - With Cooling Kit",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "06._ras-6whrp2e_+_rwm-6r3e_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.54 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.50",
      "+18\u00b0c/+23\u00b0c": "14.00",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "11.50 kW",
      "column_2": "12.40 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.91",
      "column_2": "2.09",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "7.00 kW",
      "column_2": "7.55 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.35",
      "column_2": "3.10",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.50 kW",
      "column_2": "4.85 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.82",
      "column_2": "4.34",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.10 kW",
      "column_2": "4.23 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.04",
      "column_2": "6.36",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.50 kW",
      "column_2": "12.40 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.09",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.00 kW",
      "column_2": "12.40 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.59",
      "column_2": "1.86",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "1.60 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5939 kWh",
      "column_2": "8834 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.49",
      "+18\u00b0c/+23\u00b0c": "7.46",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.50 kW",
      "+18\u00b0c/+23\u00b0c": "10.30 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.03",
      "+18\u00b0c/+23\u00b0c": "5.85",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.40 kW",
      "+18\u00b0c/+23\u00b0c": "6.29 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.94",
      "+18\u00b0c/+23\u00b0c": "8.45",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.68 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "12.40",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1126 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 03. RAS-6WHVRP2E + RWD-6RW3E-220S(-K) - Heating Only",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "03._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "112 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:08 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "273 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "08 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "scop": "Tbiv",
      "4.48": "-7 \u00b0C",
      "3.26": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.48": "-10 \u00b0C",
      "3.26": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.48": "11.50 kW",
      "3.26": "12.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.48": "2.91",
      "3.26": "2.09",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.48": "7.00 kW",
      "3.26": "7.55 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.48": "4.35",
      "3.26": "3.10",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.48": "4.50 kW",
      "3.26": "4.85 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.48": "5.82",
      "3.26": "4.34",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.48": "4.10 kW",
      "3.26": "4.23 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.48": "8.04",
      "3.26": "6.36",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.48": "11.50 kW",
      "3.26": "12.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.48": "2.91",
      "3.26": "2.09",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.48": "13.00 kW",
      "3.26": "12.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.48": "2.59",
      "3.26": "1.86",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.48": "55 \u00b0C",
      "3.26": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.48": "14 W",
      "3.26": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.48": "15 W",
      "3.26": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.48": "14 W",
      "3.26": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.48": "0 W",
      "3.26": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.48": "Electricity",
      "3.26": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.48": "0.00 kW",
      "3.26": "1.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.48": "5991 kWh",
      "3.26": "8886 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 04. RAS-6WHVRP2E + RWD-6RW3E-220S(-K) - With Cooling Kit",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "04._ras-6whvrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "112 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:08 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "273 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.54 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.50",
      "+18\u00b0c/+23\u00b0c": "14.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "08 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.09",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.10",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.34",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.36",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.09",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.86",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5939 kWh",
      "medium_temperature": "8834 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.49",
      "+18\u00b0c/+23\u00b0c": "7.46",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "8.50_kw": "4.03",
      "10.30_kw": "5.85",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "8.50_kw": "0.900",
      "10.30_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "8.50_kw": "5.40 kW",
      "10.30_kw": "6.29 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "8.50_kw": "4.94",
      "10.30_kw": "8.45",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "8.50_kw": "0.900",
      "10.30_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "8.50_kw": "3.68 kW",
      "10.30_kw": "4.59 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "8.50_kw": "5.74",
      "10.30_kw": "12.40",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "8.50_kw": "0.900",
      "10.30_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "8.50_kw": "14 W",
      "10.30_kw": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "8.50_kw": "15 W",
      "10.30_kw": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "8.50_kw": "14 W",
      "10.30_kw": "14 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "8.50_kw": "0 W",
      "10.30_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "8.50_kw": "1537 kWh",
      "10.30_kw": "1126 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 07. RAS-6WHRP2E + RWD-6RW3E-220S(-K) - Heating Only",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "07._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_heating_only": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "112 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:08 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "273 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "08 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "scop": "Tbiv",
      "4.48": "-7 \u00b0C",
      "3.26": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.48": "-10 \u00b0C",
      "3.26": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.48": "11.50 kW",
      "3.26": "12.40 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.48": "2.91",
      "3.26": "2.09",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.48": "7.00 kW",
      "3.26": "7.55 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.48": "4.35",
      "3.26": "3.10",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.48": "4.50 kW",
      "3.26": "4.85 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.48": "5.82",
      "3.26": "4.34",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.48": "4.10 kW",
      "3.26": "4.23 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.48": "8.04",
      "3.26": "6.36",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.48": "11.50 kW",
      "3.26": "12.40 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.48": "2.91",
      "3.26": "2.09",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.48": "13.00 kW",
      "3.26": "12.40 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.48": "2.59",
      "3.26": "1.86",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.48": "0.900",
      "3.26": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.48": "55 \u00b0C",
      "3.26": "55 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.48": "14 W",
      "3.26": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.48": "15 W",
      "3.26": "15 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.48": "14 W",
      "3.26": "14 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.48": "0 W",
      "3.26": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.48": "Electricity",
      "3.26": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.48": "0.00 kW",
      "3.26": "1.60 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.48": "5991 kWh",
      "3.26": "8886 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Model 08. RAS-6WHRP2E + RWD-6RW3E-220S(-K) - With Cooling Kit",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "Yes",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "08._ras-6whrp2e_+_rwd-6rw3e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "112 %",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.73",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:08 h:min",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "273 l",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 19,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 19,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.22 kW",
      "medium_temperature": "3.43 kW",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.68",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.98 kW",
      "+18\u00b0c/+23\u00b0c": "3.54 kW",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.50",
      "+18\u00b0c/+23\u00b0c": "14.00",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 19,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "08 h:min",
      "source_page": 19,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.52",
      "medium_temperature": "3.28",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.09",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "3.10",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "4.34",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.04",
      "medium_temperature": "6.36",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.09",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.86",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5939 kWh",
      "medium_temperature": "8834 kWh",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.49",
      "+18\u00b0c/+23\u00b0c": "7.46",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.50 kW",
      "+18\u00b0c/+23\u00b0c": "14.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.89",
      "+18\u00b0c/+23\u00b0c": "3.95",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.60 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "8.50_kw": "4.03",
      "10.30_kw": "5.85",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "8.50_kw": "0.900",
      "10.30_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "8.50_kw": "5.40 kW",
      "10.30_kw": "6.29 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "8.50_kw": "4.94",
      "10.30_kw": "8.45",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "8.50_kw": "0.900",
      "10.30_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "8.50_kw": "3.68 kW",
      "10.30_kw": "4.59 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "8.50_kw": "5.74",
      "10.30_kw": "12.40",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "8.50_kw": "0.900",
      "10.30_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "8.50_kw": "14 W",
      "10.30_kw": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "8.50_kw": "15 W",
      "10.30_kw": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "8.50_kw": "14 W",
      "10.30_kw": "14 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "8.50_kw": "0 W",
      "10.30_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "8.50_kw": "1537 kWh",
      "10.30_kw": "1126 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RAS-6WH_V_RP2E_Outdoor_Air_Water_27",
      "submodel_id": null
    }
  ]
}