{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31.pdf",
  "extraction_timestamp": "2025-11-17T15:36:24.166330",
  "total_records": 1345,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Subtype RASM-4(V)TW2E",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "RASM-4(V)TW2E",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-79",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "05.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & ATW-CBX-01 - Heating Only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "5.40 kW",
      "5.37": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "9.21",
      "5.37": "7.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "8.90 kW",
      "5.37": "8.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "2.87",
      "5.37": "2.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "8.90 kW",
      "5.37": "8.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.82",
      "5.37": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "5.37": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "5.37": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "n/a",
      "5.37": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "1.15 kW",
      "5.37": "1.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "4561 kWh",
      "5.37": "5659 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & ATW-CBX-01 - Heating Only",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "143 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.65",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "5.40 kW",
      "5.37": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "9.21",
      "5.37": "7.69",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "8.90 kW",
      "5.37": "8.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "2.87",
      "5.37": "2.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "8.90 kW",
      "5.37": "8.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.82",
      "5.37": "2.03",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "5.37": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "5.37": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "n/a",
      "5.37": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "1.15 kW",
      "5.37": "1.15 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "4561 kWh",
      "5.37": "5659 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & HWM-W2E - Heating Only",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "143 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.65",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4561 kWh",
      "column_2": "5659 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & HWM-W2E - Heating Only",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "143 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.65",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4561 kWh",
      "column_2": "5659 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & HWM-W2E-B - Heating Only",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_hwm-w2e-b_-_heating_only": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "143 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.65",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4561 kWh",
      "column_2": "5659 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & HWM-W2E-B - Heating Only",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_hwm-w2e-b_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "143 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.65",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4561 kWh",
      "column_2": "5659 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & HWD-W2E-220S(-K) - Heating Only",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Heating + DHW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "143 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Prated",
      "column_1": "10.00 kW",
      "column_2": "10.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.54",
      "column_2": "3.65",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.80",
      "column_2": "5.37",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.92",
      "column_2": "7.69",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4552 kWh",
      "column_2": "5659 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & HWD-W2E-220S(-K) - Heating Only",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Heating + DHW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "143 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Prated",
      "column_1": "10.00 kW",
      "column_2": "10.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.54",
      "column_2": "3.65",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.80",
      "column_2": "5.37",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.92",
      "column_2": "7.69",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4552 kWh",
      "column_2": "5659 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & ATW-CBX-01 - With Cooling Kit",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.68",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4513 kWh",
      "column_2": "5611 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.40 kW",
      "+18\u00b0c/+23\u00b0c": "7.40 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.48",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.30",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 19,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & ATW-CBX-01 - With Cooling Kit",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "Outdoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "Yes",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.68",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4513 kWh",
      "column_2": "5611 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.40 kW",
      "+18\u00b0c/+23\u00b0c": "7.40 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.48",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.30",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 22,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & HWM-W2E - With Cooling Kit",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.68",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4513 kWh",
      "column_2": "5611 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.40 kW",
      "+18\u00b0c/+23\u00b0c": "7.40 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.48",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.30",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & HWM-W2E - With Cooling Kit",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.68",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4513 kWh",
      "column_2": "5611 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.40 kW",
      "+18\u00b0c/+23\u00b0c": "7.40 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.48",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.30",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & HWM-W2E-B - With Cooling Kit",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.68",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4513 kWh",
      "column_2": "5611 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.40 kW",
      "+18\u00b0c/+23\u00b0c": "7.40 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.48",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.30",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 31,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & HWM-W2E-B - With Cooling Kit",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "Yes",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "144 %",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.68",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.40 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.30",
      "column_2": "3.47",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.87",
      "column_2": "2.29",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "8.90 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "2.03",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.15 kW",
      "column_2": "1.15 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4513 kWh",
      "column_2": "5611 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.40 kW",
      "+18\u00b0c/+23\u00b0c": "7.40 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.48",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.30",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 34,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4VTW2E & HWD-W2E-220S(-K) - With Cooling Kit",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Heating + DHW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Yes",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "61 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "144 %",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.68",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "5.37",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.92",
      "medium_temperature": "7.69",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.03",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.15 kW",
      "medium_temperature": "1.15 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4552 kWh",
      "medium_temperature": "5611 kWh",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "7.40 kW",
      "column_2": "7.40 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.81",
      "column_2": "5.48",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.70 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "4.30",
      "column_2": "6.88",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.70 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "4.34",
      "column_2": "6.78",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Model RASM-4TW2E & HWD-W2E-220S(-K) - With Cooling Kit",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Heating + DHW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Yes",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-4tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.21 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.40",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.16 kW",
      "+18\u00b0c/+23\u00b0c": "2.99 kW",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "61 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "144 %",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.54",
      "medium_temperature": "3.68",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.47",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "5.37",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.92",
      "medium_temperature": "7.69",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.29",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.82",
      "medium_temperature": "2.03",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.15 kW",
      "medium_temperature": "1.15 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4552 kWh",
      "medium_temperature": "5611 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.90",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "3.35",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.15 kW 1.15 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31"
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "7.40 kW",
      "column_2": "7.40 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "3.81",
      "column_2": "5.48",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.70 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "4.30",
      "column_2": "6.88",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.70 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "4.34",
      "column_2": "6.78",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1537 kWh",
      "column_2": "1048 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-4_V_TW2E_Outdoor_Air_Water_31",
      "submodel_id": null
    }
  ]
}