{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32.pdf",
  "extraction_timestamp": "2025-11-17T15:36:27.987647",
  "total_records": 1342,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Subtype RASM-5(V)TW2E",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "RASM-5(V)TW2E",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-80",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "05.09.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E & ATW-CBX-01 - Heating Only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "5.40 kW",
      "5.37": "5.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "9.21",
      "5.37": "7.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "10.60 kW",
      "5.37": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "2.85",
      "5.37": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "10.20 kW",
      "5.37": "10.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.57",
      "5.37": "1.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "5.37": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "5.37": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "n/a",
      "5.37": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "1.80 kW",
      "5.37": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "5472 kWh",
      "5.37": "6979 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E & ATW-CBX-01 - Heating Only",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_&_atw-cbx-01_-_heating_only": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.17",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.30",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "5.40 kW",
      "5.37": "5.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "9.21",
      "5.37": "7.69",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "10.60 kW",
      "5.37": "10.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "2.85",
      "5.37": "2.17",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "10.20 kW",
      "5.37": "10.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.57",
      "5.37": "1.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "0.900",
      "5.37": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "5.37": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "13 W",
      "5.37": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "5.37": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "n/a",
      "5.37": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "1.80 kW",
      "5.37": "1.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "5472 kWh",
      "5.37": "6979 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E & HWM-W2E - Heating Only",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5472 kWh",
      "column_2": "6979 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E & HWM-W2E - Heating Only",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_&_hwm-w2e_-_heating_only": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.17",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5472 kWh",
      "column_2": "6979 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E - HWM-W2E-B - Heating Only",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_-_hwm-w2e-b_-_heating_only": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.17",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.30",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5472 kWh",
      "column_2": "6979 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E - HWM-W2E-B - Heating Only",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_-_hwm-w2e-b_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "139 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.55",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "2.17",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.00_kw": "6.73",
      "5.20_kw": "5.37",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.00_kw": "0.900",
      "5.20_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.00_kw": "5.40 kW",
      "5.20_kw": "5.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.00_kw": "9.21",
      "5.20_kw": "7.69",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.00_kw": "0.900",
      "5.20_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.00_kw": "10.60 kW",
      "5.20_kw": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.00_kw": "2.85",
      "5.20_kw": "2.17",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.00_kw": "10.20 kW",
      "5.20_kw": "10.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.00_kw": "2.57",
      "5.20_kw": "1.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.00_kw": "0.900",
      "5.20_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.00_kw": "75 \u00b0C",
      "5.20_kw": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.00_kw": "13 W",
      "5.20_kw": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.00_kw": "13 W",
      "5.20_kw": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.00_kw": "13 W",
      "5.20_kw": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.00_kw": "0 W",
      "5.20_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.00_kw": "n/a",
      "5.20_kw": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.00_kw": "1.80 kW",
      "5.20_kw": "1.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.00_kw": "5472 kWh",
      "5.20_kw": "6979 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E & HWD-W2E-220S(-K) - Heating Only",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Heating + DHW",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "3.30",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "139 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Prated",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.51",
      "column_2": "3.55",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.17",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.24",
      "column_2": "3.30",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.80",
      "column_2": "5.37",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.92",
      "column_2": "7.69",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.17",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.60 kW",
      "column_2": "10.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5502 kWh",
      "column_2": "6979 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.10 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E & HWD-W2E-220S(-K) - Heating Only",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Heating + DHW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_heating_only": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "3.30",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "139 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Prated",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.51",
      "column_2": "3.55",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.17",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.24",
      "column_2": "3.30",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.80",
      "column_2": "5.37",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.92",
      "column_2": "7.69",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.17",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.60 kW",
      "column_2": "10.90 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.72",
      "column_2": "1.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.38 kW",
      "column_2": "1.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5502 kWh",
      "column_2": "6979 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.10 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E & ATW-CBX-01 - With Cooling Kit",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "140 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.58",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.25",
      "column_2": "3.30",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5424 kWh",
      "column_2": "6932 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "8.90 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.20 kW",
      "+18\u00b0c/+23\u00b0c": "5.60 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.74",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.76",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 19,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1703 kWh",
      "column_2": "1258 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E & ATW-CBX-01 - With Cooling Kit",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "Outdoor",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "Yes",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "n/a",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_&_atw-cbx-01_-_with_cooling_kit": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 21,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 21,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "140 %",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.58",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.25",
      "column_2": "3.30",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.20 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5424 kWh",
      "column_2": "6932 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "8.90 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.20 kW",
      "+18\u00b0c/+23\u00b0c": "5.60 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.74",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.76",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 22,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1703 kWh",
      "column_2": "1258 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E & HWM-W2E - With Cooling Kit",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "140 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.58",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.25",
      "column_2": "3.30",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.20 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5424 kWh",
      "column_2": "6932 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "8.90 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.20 kW",
      "+18\u00b0c/+23\u00b0c": "5.60 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.74",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.76",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1703 kWh",
      "column_2": "1258 kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E & HWM-W2E - With Cooling Kit",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_&_hwm-w2e_-_with_cooling_kit": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "140 %",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.58",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.25",
      "column_2": "3.30",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.20 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5424 kWh",
      "column_2": "6932 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "8.90 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.20 kW",
      "+18\u00b0c/+23\u00b0c": "5.60 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.74",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.76",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 28,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 28,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1703 kWh",
      "column_2": "1258 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E & HWM-W2E-B - With Cooling Kit",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "140 %",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.58",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.25",
      "column_2": "3.30",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.20 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5424 kWh",
      "column_2": "6932 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "8.90 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.20 kW",
      "+18\u00b0c/+23\u00b0c": "5.60 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.74",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.76",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 31,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1703 kWh",
      "column_2": "1258 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E & HWM-W2E-B - With Cooling Kit",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "Yes",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_&_hwm-w2e-b_-_with_cooling_kit": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.21",
      "medium_temperature": "3.30",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "140 %",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.58",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.25",
      "column_2": "3.30",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "5.20 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.73",
      "column_2": "5.37",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.40 kW",
      "column_2": "5.00 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.21",
      "column_2": "7.69",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.85",
      "column_2": "2.17",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.20 kW",
      "column_2": "10.90 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.75",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.80 kW",
      "column_2": "1.10 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5424 kWh",
      "column_2": "6932 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.10 kW",
      "+18\u00b0c/+23\u00b0c": "8.90 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.81",
      "+18\u00b0c/+23\u00b0c": "5.39",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.20 kW",
      "+18\u00b0c/+23\u00b0c": "5.60 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.74",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.20 kW",
      "+18\u00b0c/+23\u00b0c": "4.70 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.34",
      "+18\u00b0c/+23\u00b0c": "6.76",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 34,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.80 kW 1.10 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Poff",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "13 W",
      "column_2": "13 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1703 kWh",
      "column_2": "1258 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5VTW2E & HWD-W2E-220S(-K) - With Cooling Kit",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Heating + DHW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Yes",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5vtw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "3.30",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.58",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.17",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.30",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "5.37",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.92",
      "medium_temperature": "7.69",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.17",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "1.75",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.38 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5454 kWh",
      "medium_temperature": "6932 kWh",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.10 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "8.10_kw": "3.81",
      "8.90_kw": "5.39",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "8.10_kw": "0.900",
      "8.90_kw": "0.900",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "8.10_kw": "5.20 kW",
      "8.90_kw": "5.60 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "8.10_kw": "4.22",
      "8.90_kw": "6.74",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "8.10_kw": "0.900",
      "8.90_kw": "0.900",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "8.10_kw": "4.20 kW",
      "8.90_kw": "4.70 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "8.10_kw": "4.34",
      "8.90_kw": "6.76",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "8.10_kw": "0.900",
      "8.90_kw": "0.900",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "8.10_kw": "13 W",
      "8.90_kw": "13 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "8.10_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "8.10_kw": "13 W",
      "8.90_kw": "13 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "8.10_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "8.10_kw": "1703 kWh",
      "8.90_kw": "1258 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model RASM-5TW2E & HWD-W2E-220S(-K) - With Cooling Kit",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Heating + DHW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "Yes",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-5tw2e_&_hwd-w2e-220s(-k)_-_with_cooling_kit": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.88",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:30 h:min",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "41.0 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.41 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.10",
      "medium_temperature": "3.30",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.72 kW",
      "+18\u00b0c/+23\u00b0c": "3.59 kW",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "30 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "62 dB(A)",
      "column_2": "53 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "140 %",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.58",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "2.17",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.30",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "5.37",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.92",
      "medium_temperature": "7.69",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.17",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "1.75",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "13 W",
      "medium_temperature": "13 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.38 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5454 kWh",
      "medium_temperature": "6932 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "3.88",
      "+18\u00b0c/+23\u00b0c": "5.72",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.96",
      "+18\u00b0c/+23\u00b0c": "3.34",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.38 kW 1.10 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "8.10_kw": "3.81",
      "8.90_kw": "5.39",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "8.10_kw": "0.900",
      "8.90_kw": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "8.10_kw": "5.20 kW",
      "8.90_kw": "5.60 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "8.10_kw": "4.22",
      "8.90_kw": "6.74",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "8.10_kw": "0.900",
      "8.90_kw": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "8.10_kw": "4.20 kW",
      "8.90_kw": "4.70 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "8.10_kw": "4.34",
      "8.90_kw": "6.76",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "8.10_kw": "0.900",
      "8.90_kw": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "8.10_kw": "13 W",
      "8.90_kw": "13 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "8.10_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "8.10_kw": "13 W",
      "8.90_kw": "13 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "8.10_kw": "0 W",
      "8.90_kw": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "8.10_kw": "1703 kWh",
      "8.90_kw": "1258 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_RASM-5_V_TW2E_Outdoor_Air_Water_32",
      "submodel_id": null
    }
  ]
}