{
  "source_pdf": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46.pdf",
  "extraction_timestamp": "2025-11-17T15:36:40.690513",
  "total_records": 588,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Subtype Yutaki M 7.0HP R32 (tri)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls-hitachi_airconditioning_spain": "Ronda Shimizu, 1. Pol. Ind. Can Torrella",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls-hitachi_airconditioning_spain": "08233",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls-hitachi_airconditioning_spain": "Vacarisses, Barcelona",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls-hitachi_airconditioning_spain": "ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls-hitachi_airconditioning_spain": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls-hitachi_airconditioning_spain": "Yutaki M 7.0HP R32 (tri)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls-hitachi_airconditioning_spain": "041-K002-65",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls-hitachi_airconditioning_spain": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls-hitachi_airconditioning_spain": "3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls-hitachi_airconditioning_spain": "14.10.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls-hitachi_airconditioning_spain": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls-hitachi_airconditioning_spain": "Centro de Ensayos, Innovaci\u00f3n y Servicios (CEIS), ES",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Model RASM-7R1E - heating only",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-7r1e_-_heating_only": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-7r1e_-_heating_only": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-7r1e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-7r1e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-7r1e_-_heating_only": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7r1e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7r1e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-7r1e_-_heating_only": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.21 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "4.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.79 kW",
      "column_2": "4.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.95",
      "column_2": "5.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.82",
      "column_2": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.47",
      "column_2": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.10 kW",
      "column_2": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9424 kWh",
      "column_2": "11651 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Model RASM-7R1E - with cooling kit",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-7r1e_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-7r1e_-_with_cooling_kit": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-7r1e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-7r1e_-_with_cooling_kit": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-7r1e_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-7r1e_-_with_cooling_kit": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7r1e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7r1e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-7r1e_-_with_cooling_kit": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.43 kW",
      "+18\u00b0c/+23\u00b0c": "3.26 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "14.00",
      "+18\u00b0c/+23\u00b0c": "15.00",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "4.60",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.21",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.82",
      "column_2": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "9.70 kW",
      "column_2": "9.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.88",
      "column_2": "3.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.21 kW",
      "column_2": "6.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.03",
      "column_2": "4.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.79 kW",
      "column_2": "4.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.95",
      "column_2": "5.26",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.82",
      "column_2": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.47",
      "column_2": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.10 kW",
      "column_2": "2.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9318 kWh",
      "column_2": "11545 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.00 kW",
      "+18\u00b0c/+23\u00b0c": "15.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.00 kW",
      "+18\u00b0c/+23\u00b0c": "15.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "4.60",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.32 kW",
      "+18\u00b0c/+23\u00b0c": "11.05 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "6.03",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.62 kW",
      "+18\u00b0c/+23\u00b0c": "7.11 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.61",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "4.90 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.63",
      "+18\u00b0c/+23\u00b0c": "10.39",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "29 W",
      "+18\u00b0c/+23\u00b0c": "29 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1201 kWh",
      "column_2": "774 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Model RASM-7RW1E & HWM-WE - heating only",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "Heating (medium temp)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-7rw1e_&_hwm-we_-_heating_only": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "125 %",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.21",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.20",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "3.10",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.21 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.03": "0.900",
      "4.12": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.03": "4.79 kW",
      "4.12": "4.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.03": "5.95",
      "4.12": "5.26",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.03": "0.900",
      "4.12": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.03": "16.00 kW",
      "4.12": "16.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.03": "2.82",
      "4.12": "2.20",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.03": "16.00 kW",
      "4.12": "16.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.03": "2.47",
      "4.12": "1.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.03": "0.900",
      "4.12": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.03": "35 \u00b0C",
      "4.12": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.03": "29 W",
      "4.12": "29 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.03": "0 W",
      "4.12": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.03": "29 W",
      "4.12": "29 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.03": "0 W",
      "4.12": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.03": "n/a",
      "4.12": "n/a",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.03": "2.10 kW",
      "4.12": "2.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.03": "9424 kWh",
      "4.12": "11651 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Model RASM-7RW1E & HWM-WE - with cooling kit",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "Heating (medium temp)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-7rw1e_&_hwm-we_-_with_cooling_kit": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.43 kW",
      "+18\u00b0c/+23\u00b0c": "3.26 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "14.00",
      "+18\u00b0c/+23\u00b0c": "15.00",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "4.60",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.21",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.82",
      "column_2": "2.20",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "9.70 kW",
      "column_2": "9.70 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.88",
      "column_2": "3.10",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.21 kW",
      "column_2": "6.30 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.03",
      "column_2": "4.12",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.79 kW",
      "column_2": "4.50 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.95",
      "column_2": "5.26",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.82",
      "column_2": "2.20",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.47",
      "column_2": "1.90",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "35 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.10 kW",
      "column_2": "2.10 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9318 kWh",
      "column_2": "11545 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.00 kW",
      "+18\u00b0c/+23\u00b0c": "15.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.00 kW",
      "+18\u00b0c/+23\u00b0c": "15.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "4.60",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.32 kW",
      "+18\u00b0c/+23\u00b0c": "11.05 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.97",
      "+18\u00b0c/+23\u00b0c": "6.03",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.62 kW",
      "+18\u00b0c/+23\u00b0c": "7.11 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.61",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19 kW",
      "+18\u00b0c/+23\u00b0c": "4.90 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.63",
      "+18\u00b0c/+23\u00b0c": "10.39",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "column_0": "Poff",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "29 W",
      "column_2": "29 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1201 kWh",
      "column_2": "774 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Model RASM-7RW1E & HWD-WE-220S - heating only",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-7rw1e_&_hwd-we-220s_-_heating_only": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.30",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "56.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "125 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "scop": "Tbiv",
      "3.97": "-7 \u00b0C",
      "3.21": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "3.97": "-10 \u00b0C",
      "3.21": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "3.97": "16.00 kW",
      "3.21": "16.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "3.97": "2.82",
      "3.21": "2.20",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "3.97": "9.70 kW",
      "3.21": "9.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "3.97": "3.88",
      "3.21": "3.10",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "3.97": "6.21 kW",
      "3.21": "6.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "3.97": "5.03",
      "3.21": "4.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "3.97": "4.79 kW",
      "3.21": "4.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "3.97": "5.95",
      "3.21": "5.26",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "3.97": "16.00 kW",
      "3.21": "16.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "3.97": "2.82",
      "3.21": "2.20",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97": "16.00 kW",
      "3.21": "16.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97": "2.47",
      "3.21": "1.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "3.97": "35 \u00b0C",
      "3.21": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "3.97": "29 W",
      "3.21": "29 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "3.97": "0 W",
      "3.21": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "3.97": "29 W",
      "3.21": "29 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "3.97": "0 W",
      "3.21": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "3.97": "n/a",
      "3.21": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "3.97": "2.10 kW",
      "3.21": "2.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "3.97": "9424 kWh",
      "3.21": "11651 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Model RASM-7RW1E & HWD-WE-220S-K - heating only",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-7rw1e_&_hwd-we-220s-k_-_heating_only": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.30",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "56.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "125 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "scop": "Tbiv",
      "3.97": "-7 \u00b0C",
      "3.21": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "3.97": "-10 \u00b0C",
      "3.21": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "3.97": "16.00 kW",
      "3.21": "16.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "3.97": "2.82",
      "3.21": "2.20",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "3.97": "9.70 kW",
      "3.21": "9.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "3.97": "3.88",
      "3.21": "3.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "3.97": "6.21 kW",
      "3.21": "6.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "3.97": "5.03",
      "3.21": "4.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "3.97": "4.79 kW",
      "3.21": "4.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "3.97": "5.95",
      "3.21": "5.26",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "3.97": "16.00 kW",
      "3.21": "16.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "3.97": "2.82",
      "3.21": "2.20",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97": "16.00 kW",
      "3.21": "16.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97": "2.47",
      "3.21": "1.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97": "0.900",
      "3.21": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "3.97": "35 \u00b0C",
      "3.21": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "3.97": "29 W",
      "3.21": "29 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "3.97": "0 W",
      "3.21": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "3.97": "29 W",
      "3.21": "29 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "3.97": "0 W",
      "3.21": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "3.97": "n/a",
      "3.21": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "3.97": "2.10 kW",
      "3.21": "2.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "3.97": "9424 kWh",
      "3.21": "11651 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Model RASM-7RW1E & HWD-WE-220S - with cooling kit",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rasm-7rw1e_&_hwd-we-220s_-_with_cooling_kit": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.30",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:10 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "56.0 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.9 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "288 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.74",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.43 kW",
      "+18\u00b0c/+23\u00b0c": "3.26 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "14.00",
      "+18\u00b0c/+23\u00b0c": "15.00",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "4.60",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "49 dB(A)",
      "column_2": "49 dB(A)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "65 dB(A)",
      "column_2": "65 dB(A)",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "126 %",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "18.00 kW",
      "medium_temperature": "18.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.97",
      "medium_temperature": "3.21",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.20",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.88",
      "medium_temperature": "3.10",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.21 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "4.12",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.79 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "5.26",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.82",
      "medium_temperature": "2.20",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.90",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "35 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "29 W",
      "medium_temperature": "29 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "29 W",
      "medium_temperature": "29 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9318 kWh",
      "medium_temperature": "11545 kWh",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "14.00 kW",
      "+18\u00b0c/+23\u00b0c": "15.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.08",
      "+18\u00b0c/+23\u00b0c": "6.78",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.00 kW",
      "+18\u00b0c/+23\u00b0c": "15.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "4.60",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.10 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "10.32_kw": "3.97",
      "11.05_kw": "6.03",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "10.32_kw": "0.900",
      "11.05_kw": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "10.32_kw": "6.62 kW",
      "11.05_kw": "7.11 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "10.32_kw": "4.61",
      "11.05_kw": "7.87",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "10.32_kw": "0.900",
      "11.05_kw": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "10.32_kw": "3.19 kW",
      "11.05_kw": "4.90 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "10.32_kw": "4.63",
      "11.05_kw": "10.39",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "10.32_kw": "0.900",
      "11.05_kw": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "10.32_kw": "29 W",
      "11.05_kw": "29 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "10.32_kw": "0 W",
      "11.05_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "10.32_kw": "29 W",
      "11.05_kw": "29 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "10.32_kw": "0 W",
      "11.05_kw": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "10.32_kw": "1201 kWh",
      "11.05_kw": "774 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Johnson_Controls-Hitachi_AirConditioning_Yutaki_M_7_0HP_R32__tri__Outdoor_Air_Water_46",
      "submodel_id": null
    }
  ]
}