{
  "source_pdf": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13.pdf",
  "extraction_timestamp": "2025-11-17T15:36:42.044170",
  "total_records": 279,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Subtype HZKF10KSE-Q/ HZKF10KIE-Q, HZKF10KSO-Q/ HZKF10KIO-Q, HZKF12KSE-Q/ HZKF12KIE-Q,\nHZKF12KSO-Q/ HZKF12KIO-Q",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Parc Aktiland II \u2013 2, Rue de Lombardie",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "69800",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "SAINT PRIEST",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "HZKF10KSE-Q/ HZKF10KIE-Q, HZKF10KSO-Q/ HZKF10KIO-\nQ, HZKF12KSE-Q/ HZKF12KIE-Q, HZKF12KSO-Q/\nHZKF12KIO-Q",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "011-1W0668",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "15.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model HZKF10KSE-Q/ HZKF10KIE-Q",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf10kse-q/_hzkf10kie-q": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf10kse-q/_hzkf10kie-q": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf10kse-q/_hzkf10kie-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf10kse-q/_hzkf10kie-q": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf10kse-q/_hzkf10kie-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf10kse-q/_hzkf10kie-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf10kse-q/_hzkf10kie-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf10kse-q/_hzkf10kie-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf10kse-q/_hzkf10kie-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.05 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.99 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.52 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.54 kW",
      "medium_temperature": "7.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.88_kw": "6.54",
      "2.89_kw": "4.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.88_kw": "0.900",
      "2.89_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.88_kw": "2.58 kW",
      "2.89_kw": "2.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.88_kw": "6.06",
      "2.89_kw": "6.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.88_kw": "0.900",
      "2.89_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.88_kw": "7.54 kW",
      "2.89_kw": "7.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.88_kw": "3.02",
      "2.89_kw": "2.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.88_kw": "8.21 kW",
      "2.89_kw": "7.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.88_kw": "2.79",
      "2.89_kw": "1.73",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.88_kw": "0.900",
      "2.89_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.88_kw": "65 \u00b0C",
      "2.89_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.88_kw": "5 W",
      "2.89_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.88_kw": "9 W",
      "2.89_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.88_kw": "5 W",
      "2.89_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.88_kw": "0 W",
      "2.89_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.88_kw": "Electricity",
      "2.89_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.88_kw": "0.32 kW",
      "2.89_kw": "0.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.88_kw": "3645 kWh",
      "2.89_kw": "4619 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.09 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model HZKF10KSO-Q/ HZKF10KIO-Q",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf10kso-q/_hzkf10kio-q": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf10kso-q/_hzkf10kio-q": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf10kso-q/_hzkf10kio-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf10kso-q/_hzkf10kio-q": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf10kso-q/_hzkf10kio-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf10kso-q/_hzkf10kio-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf10kso-q/_hzkf10kio-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf10kso-q/_hzkf10kio-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf10kso-q/_hzkf10kio-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.05 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.99 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "140 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.57 kW",
      "medium_temperature": "8.02 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.58",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.09 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.19",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.57 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.44",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.89 kW",
      "column_2": "2.89 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.55",
      "column_2": "4.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.58 kW",
      "column_2": "2.67 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.06",
      "column_2": "6.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.58 kW",
      "column_2": "7.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.03",
      "column_2": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.21 kW",
      "column_2": "7.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.79",
      "column_2": "1.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.37 kW",
      "column_2": "0.11 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3666 kWh",
      "column_2": "4623 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 0.11 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model HZKF12KSE-Q/ HZKF12KIE-Q",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf12kse-q/_hzkf12kie-q": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf12kse-q/_hzkf12kie-q": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf12kse-q/_hzkf12kie-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf12kse-q/_hzkf12kie-q": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf12kse-q/_hzkf12kie-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf12kse-q/_hzkf12kie-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf12kse-q/_hzkf12kie-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf12kse-q/_hzkf12kie-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf12kse-q/_hzkf12kie-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.05 kW",
      "medium_temperature": "11.22 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.47 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.87",
      "medium_temperature": "3.05",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.53 kW",
      "medium_temperature": "9.11 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.46",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.43 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.11",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.27",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.21_kw": "6.44",
      "3.29_kw": "4.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.21_kw": "0.900",
      "3.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.21_kw": "2.51 kW",
      "3.29_kw": "2.64 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.21_kw": "7.13",
      "3.29_kw": "6.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.21_kw": "0.900",
      "3.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.21_kw": "8.43 kW",
      "3.29_kw": "8.06 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.21_kw": "3.15",
      "3.29_kw": "2.11",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21_kw": "9.07 kW",
      "3.29_kw": "8.69 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21_kw": "2.78",
      "3.29_kw": "1.69",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21_kw": "0.900",
      "3.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.21_kw": "65 \u00b0C",
      "3.29_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.21_kw": "5 W",
      "3.29_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.21_kw": "9 W",
      "3.29_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.21_kw": "5 W",
      "3.29_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.21_kw": "0 W",
      "3.29_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.21_kw": "Electricity",
      "3.29_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.21_kw": "0.47 kW",
      "3.29_kw": "0.42 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.21_kw": "3900 kWh",
      "3.29_kw": "5450 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.47 kW 0.42 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model HZKF12KSO-Q/ HZKF12KIO-Q",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf12kso-q/_hzkf12kio-q": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf12kso-q/_hzkf12kio-q": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf12kso-q/_hzkf12kio-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf12kso-q/_hzkf12kio-q": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf12kso-q/_hzkf12kio-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf12kso-q/_hzkf12kio-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf12kso-q/_hzkf12kio-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf12kso-q/_hzkf12kio-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf12kso-q/_hzkf12kio-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.05 kW",
      "medium_temperature": "11.22 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.47 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "3.05",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.16 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.76",
      "medium_temperature": "3.46",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.11 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.27",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.21_kw": "6.45",
      "3.29_kw": "4.87",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.21_kw": "0.900",
      "3.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.21_kw": "2.51 kW",
      "3.29_kw": "2.64 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.21_kw": "7.13",
      "3.29_kw": "6.14",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.21_kw": "0.900",
      "3.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.21_kw": "8.40 kW",
      "3.29_kw": "8.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.21_kw": "3.16",
      "3.29_kw": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21_kw": "9.07 kW",
      "3.29_kw": "8.69 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21_kw": "2.78",
      "3.29_kw": "1.69",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.21_kw": "0.900",
      "3.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.21_kw": "65 \u00b0C",
      "3.29_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.21_kw": "5 W",
      "3.29_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.21_kw": "9 W",
      "3.29_kw": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.21_kw": "5 W",
      "3.29_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.21_kw": "0 W",
      "3.29_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.21_kw": "Electricity",
      "3.29_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.21_kw": "0.43 kW",
      "3.29_kw": "0.47 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.21_kw": "4121 kWh",
      "3.29_kw": "5472 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.43 kW 0.47 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF10KSE-Q__HZKF10KIE-Q__HZKF10KSO-Q__HZKF10KIO-Q__HZKF12KS_Outdoor_Air_Water_13"
    }
  ]
}