{
  "source_pdf": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:36:42.886011",
  "total_records": 278,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype HZKF14KSE-Q/ HZKF14KIE-Q, HZKF14KSO-Q/ HZKF14KIO-Q, HZKF16KSE-Q/ HZKF16KIE-Q,\nHZKF16KSO-Q/ HZKF16KIO-Q",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Parc Aktiland II \u2013 2, Rue de Lombardie",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "69800",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "SAINT PRIEST",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "HZKF14KSE-Q/ HZKF14KIE-Q, HZKF14KSO-Q/ HZKF14KIO-\nQ, HZKF16KSE-Q/ HZKF16KIE-Q, HZKF16KSO-Q/\nHZKF16KIO-Q",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "011-1W0669",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "2.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "15.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HZKF14KSE-Q/ HZKF14KIE-Q",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf14kse-q/_hzkf14kie-q": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf14kse-q/_hzkf14kie-q": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf14kse-q/_hzkf14kie-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf14kse-q/_hzkf14kie-q": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf14kse-q/_hzkf14kie-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf14kse-q/_hzkf14kie-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kse-q/_hzkf14kie-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kse-q/_hzkf14kie-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf14kse-q/_hzkf14kie-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.06 kW",
      "medium_temperature": "13.11 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.95 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.49 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.38 kW",
      "medium_temperature": "6.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.20_kw": "6.21",
      "4.30_kw": "4.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.20_kw": "3.90 kW",
      "4.30_kw": "3.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.20_kw": "7.42",
      "4.30_kw": "6.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.20_kw": "10.49 kW",
      "4.30_kw": "10.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.20_kw": "2.97",
      "4.30_kw": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "11.82 kW",
      "4.30_kw": "11.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "2.65",
      "4.30_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.20_kw": "65 \u00b0C",
      "4.30_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.20_kw": "9 W",
      "4.30_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.20_kw": "0 W",
      "4.30_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.20_kw": "Electricity",
      "4.30_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.20_kw": "0.04 kW",
      "4.30_kw": "0.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.20_kw": "5322 kWh",
      "4.30_kw": "7342 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.17 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HZKF14KSO-Q/ HZKF14KIO-Q",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf14kso-q/_hzkf14kio-q": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf14kso-q/_hzkf14kio-q": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf14kso-q/_hzkf14kio-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf14kso-q/_hzkf14kio-q": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf14kso-q/_hzkf14kio-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf14kso-q/_hzkf14kio-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kso-q/_hzkf14kio-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kso-q/_hzkf14kio-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf14kso-q/_hzkf14kio-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.06 kW",
      "medium_temperature": "13.11 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.94 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.05",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "129 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.49 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.38 kW",
      "medium_temperature": "6.35 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.04",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.20_kw": "6.22",
      "4.30_kw": "4.36",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.20_kw": "3.90 kW",
      "4.30_kw": "3.75 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.20_kw": "7.42",
      "4.30_kw": "6.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.20_kw": "10.49 kW",
      "4.30_kw": "10.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.20_kw": "2.96",
      "4.30_kw": "2.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "11.82 kW",
      "4.30_kw": "11.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "2.65",
      "4.30_kw": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.20_kw": "65 \u00b0C",
      "4.30_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.20_kw": "9 W",
      "4.30_kw": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.20_kw": "0 W",
      "4.30_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.20_kw": "Electricity",
      "4.30_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.20_kw": "0.04 kW",
      "4.30_kw": "0.17 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.20_kw": "5320 kWh",
      "4.30_kw": "7332 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.17 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HZKF16KSE-Q/ HZKF16KIE-Q",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf16kse-q/_hzkf16kie-q": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf16kse-q/_hzkf16kie-q": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf16kse-q/_hzkf16kie-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf16kse-q/_hzkf16kie-q": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf16kse-q/_hzkf16kie-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf16kse-q/_hzkf16kie-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kse-q/_hzkf16kie-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kse-q/_hzkf16kie-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf16kse-q/_hzkf16kie-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.14 kW",
      "medium_temperature": "15.16 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.51 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.59",
      "medium_temperature": "2.97",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.28",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.64 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.66_kw": "6.21",
      "4.29_kw": "4.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.66_kw": "3.90 kW",
      "4.29_kw": "3.75 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.66_kw": "7.45",
      "4.29_kw": "5.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.66_kw": "11.64 kW",
      "4.29_kw": "11.09 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.66_kw": "2.86",
      "4.29_kw": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "12.75 kW",
      "4.29_kw": "12.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "2.64",
      "4.29_kw": "1.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.66_kw": "65 \u00b0C",
      "4.29_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.66_kw": "9 W",
      "4.29_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.66_kw": "0 W",
      "4.29_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.66_kw": "Electricity",
      "4.29_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.66_kw": "0.42 kW",
      "4.29_kw": "0.51 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.66_kw": "6061 kWh",
      "4.29_kw": "7898 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.51 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HZKF16KSO-Q/ HZKF16KIO-Q",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf16kso-q/_hzkf16kio-q": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf16kso-q/_hzkf16kio-q": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf16kso-q/_hzkf16kio-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf16kso-q/_hzkf16kio-q": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf16kso-q/_hzkf16kio-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf16kso-q/_hzkf16kio-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kso-q/_hzkf16kio-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kso-q/_hzkf16kio-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf16kso-q/_hzkf16kio-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.15 kW",
      "medium_temperature": "15.16 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.51 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.97",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.03 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.53 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.66_kw": "6.22",
      "4.29_kw": "4.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.66_kw": "3.90 kW",
      "4.29_kw": "3.75 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.66_kw": "7.45",
      "4.29_kw": "5.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.66_kw": "11.53 kW",
      "4.29_kw": "11.09 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.66_kw": "2.86",
      "4.29_kw": "2.24",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "12.75 kW",
      "4.29_kw": "12.03 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "2.64",
      "4.29_kw": "1.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.66_kw": "65 \u00b0C",
      "4.29_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.66_kw": "9 W",
      "4.29_kw": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.66_kw": "0 W",
      "4.29_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.66_kw": "Electricity",
      "4.29_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.66_kw": "0.29 kW",
      "4.29_kw": "0.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.66_kw": "5994 kWh",
      "4.29_kw": "7889 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.29 kW 0.51 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_HZKF14KSE-Q__HZKF14KIE-Q__HZKF14KSO-Q__HZKF14KIO-Q__HZKF16KS_Outdoor_Air_Water_14"
    }
  ]
}