{
  "source_pdf": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:36:44.681638",
  "total_records": 318,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype airH2O 400 Combi 14 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Parc Aktiland II \u2013 2, Rue de Lombardie",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "69800",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "SAINT PRIEST",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "airH2O 400 Combi 14 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "011-1W0848",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "2.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "18.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HZKF14KSE-Q/HZKF14KW230E-Q",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf14kse-q/hzkf14kw230e-q": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf14kse-q/hzkf14kw230e-q": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf14kse-q/hzkf14kw230e-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf14kse-q/hzkf14kw230e-q": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf14kse-q/hzkf14kw230e-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf14kse-q/hzkf14kw230e-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kse-q/hzkf14kw230e-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kse-q/hzkf14kw230e-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf14kse-q/hzkf14kw230e-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.00",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:44 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.7 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "44 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "prated": "SCOP",
      "11.90_kw": "4.61",
      "11.70_kw": "3.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11.90_kw": "-7 \u00b0C",
      "11.70_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11.90_kw": "-10 \u00b0C",
      "11.70_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11.90_kw": "10.50 kW",
      "11.70_kw": "10.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11.90_kw": "2.97",
      "11.70_kw": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11.90_kw": "6.39 kW",
      "11.70_kw": "6.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11.90_kw": "4.40",
      "11.70_kw": "3.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11.90_kw": "4.21 kW",
      "11.70_kw": "4.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11.90_kw": "6.21",
      "11.70_kw": "4.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11.90_kw": "3.90 kW",
      "11.70_kw": "3.76 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11.90_kw": "7.42",
      "11.70_kw": "6.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11.90_kw": "10.50 kW",
      "11.70_kw": "10.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11.90_kw": "2.97",
      "11.70_kw": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.90_kw": "11.82 kW",
      "11.70_kw": "11.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.90_kw": "2.65",
      "11.70_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11.90_kw": "65 \u00b0C",
      "11.70_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11.90_kw": "5 W",
      "11.70_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11.90_kw": "9 W",
      "11.70_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11.90_kw": "5 W",
      "11.70_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11.90_kw": "0 W",
      "11.70_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11.90_kw": "Electricity",
      "11.70_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11.90_kw": "0.08 kW",
      "11.70_kw": "0.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11.90_kw": "5320 kWh",
      "11.70_kw": "7340 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 0.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HZKF14KSO-Q/HZKF14KW230O-Q",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf14kso-q/hzkf14kw230o-q": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf14kso-q/hzkf14kw230o-q": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf14kso-q/hzkf14kw230o-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf14kso-q/hzkf14kw230o-q": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf14kso-q/hzkf14kw230o-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf14kso-q/hzkf14kw230o-q": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kso-q/hzkf14kw230o-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kso-q/hzkf14kw230o-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf14kso-q/hzkf14kw230o-q": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:45 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "53.5 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.7 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.05",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "128 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "prated": "SCOP",
      "11.90_kw": "4.61",
      "11.70_kw": "3.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "11.90_kw": "-7 \u00b0C",
      "11.70_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "11.90_kw": "-10 \u00b0C",
      "11.70_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "11.90_kw": "10.50 kW",
      "11.70_kw": "10.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "11.90_kw": "2.97",
      "11.70_kw": "2.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "11.90_kw": "6.39 kW",
      "11.70_kw": "6.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "11.90_kw": "4.40",
      "11.70_kw": "3.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "11.90_kw": "4.21 kW",
      "11.70_kw": "4.31 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "11.90_kw": "6.21",
      "11.70_kw": "4.36",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "11.90_kw": "3.90 kW",
      "11.70_kw": "3.76 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "11.90_kw": "7.42",
      "11.70_kw": "6.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "11.90_kw": "10.50 kW",
      "11.70_kw": "10.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "11.90_kw": "2.97",
      "11.70_kw": "2.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.90_kw": "11.82 kW",
      "11.70_kw": "11.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "11.90_kw": "2.65",
      "11.70_kw": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "11.90_kw": "0.900",
      "11.70_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "11.90_kw": "65 \u00b0C",
      "11.70_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "11.90_kw": "5 W",
      "11.70_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "11.90_kw": "9 W",
      "11.70_kw": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "11.90_kw": "5 W",
      "11.70_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "11.90_kw": "0 W",
      "11.70_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "11.90_kw": "Electricity",
      "11.70_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "11.90_kw": "0.08 kW",
      "11.70_kw": "0.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "11.90_kw": "5320 kWh",
      "11.70_kw": "7340 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.08 kW 0.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HZKF16KSE-Q/HZKF16KW230E-Q",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf16kse-q/hzkf16kw230e-q": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf16kse-q/hzkf16kw230e-q": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf16kse-q/hzkf16kw230e-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf16kse-q/hzkf16kw230e-q": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf16kse-q/hzkf16kw230e-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf16kse-q/hzkf16kw230e-q": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kse-q/hzkf16kw230e-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kse-q/hzkf16kw230e-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf16kse-q/hzkf16kw230e-q": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.00",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:44 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "40.1 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.7 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.48 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.95",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "44 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "prated": "SCOP",
      "13.00_kw": "4.49",
      "12.50_kw": "3.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.00_kw": "-7 \u00b0C",
      "12.50_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.00_kw": "-10 \u00b0C",
      "12.50_kw": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.00_kw": "11.53 kW",
      "12.50_kw": "11.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.00_kw": "2.86",
      "12.50_kw": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.00_kw": "6.98 kW",
      "12.50_kw": "6.57 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.00_kw": "4.23",
      "12.50_kw": "3.06",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.00_kw": "4.67 kW",
      "12.50_kw": "4.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.00_kw": "6.21",
      "12.50_kw": "4.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.00_kw": "3.90 kW",
      "12.50_kw": "3.76 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.00_kw": "7.45",
      "12.50_kw": "5.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.00_kw": "11.53 kW",
      "12.50_kw": "11.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.00_kw": "2.86",
      "12.50_kw": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "12.75 kW",
      "12.50_kw": "12.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "2.64",
      "12.50_kw": "1.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.00_kw": "65 \u00b0C",
      "12.50_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.00_kw": "5 W",
      "12.50_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.00_kw": "9 W",
      "12.50_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.00_kw": "5 W",
      "12.50_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.00_kw": "0 W",
      "12.50_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.00_kw": "Electricity",
      "12.50_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.00_kw": "0.25 kW",
      "12.50_kw": "0.47 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.00_kw": "5999 kWh",
      "12.50_kw": "7900 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.25 kW 0.47 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HZKF16KSO-Q/HZKF16KW230O-Q",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf16kso-q/hzkf16kw230o-q": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf16kso-q/hzkf16kw230o-q": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf16kso-q/hzkf16kw230o-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf16kso-q/hzkf16kw230o-q": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf16kso-q/hzkf16kw230o-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf16kso-q/hzkf16kw230o-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kso-q/hzkf16kw230o-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kso-q/hzkf16kw230o-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf16kso-q/hzkf16kw230o-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "117 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.80",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:45 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "53.5 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.7 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.48 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.95",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "prated": "SCOP",
      "13.00_kw": "4.49",
      "12.50_kw": "3.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.00_kw": "-7 \u00b0C",
      "12.50_kw": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.00_kw": "-10 \u00b0C",
      "12.50_kw": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.00_kw": "11.53 kW",
      "12.50_kw": "11.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.00_kw": "2.86",
      "12.50_kw": "2.24",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.00_kw": "6.98 kW",
      "12.50_kw": "6.57 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.00_kw": "4.23",
      "12.50_kw": "3.06",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.00_kw": "4.67 kW",
      "12.50_kw": "4.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.00_kw": "6.21",
      "12.50_kw": "4.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.00_kw": "3.90 kW",
      "12.50_kw": "3.76 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.00_kw": "7.45",
      "12.50_kw": "5.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.00_kw": "11.53 kW",
      "12.50_kw": "11.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.00_kw": "2.86",
      "12.50_kw": "2.24",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "12.75 kW",
      "12.50_kw": "12.03 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "2.64",
      "12.50_kw": "1.88",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.00_kw": "65 \u00b0C",
      "12.50_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.00_kw": "5 W",
      "12.50_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.00_kw": "9 W",
      "12.50_kw": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.00_kw": "5 W",
      "12.50_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.00_kw": "0 W",
      "12.50_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.00_kw": "Electricity",
      "12.50_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.00_kw": "0.25 kW",
      "12.50_kw": "0.47 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.00_kw": "5999 kWh",
      "12.50_kw": "7900 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.25 kW 0.47 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Combi_14_16_Outdoor_Air_Water_2"
    }
  ]
}