{
  "source_pdf": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:36:47.902106",
  "total_records": 414,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype airH2O 400 Mono 14 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Parc Aktiland II \u2013 2, Rue de Lombardie",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "69800",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "SAINT PRIEST",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "airH2O 400 Mono 14 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "011-1W0846",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "18.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HZKF14KME-Q",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf14kme-q": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf14kme-q": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf14kme-q": "Warmer, Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf14kme-q": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf14kme-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf14kme-q": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kme-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kme-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf14kme-q": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.26": "0.900",
      "4.45": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.26": "3.72 kW",
      "4.45": "3.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.26": "6.93",
      "4.45": "5.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.26": "0.900",
      "4.45": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.26": "10.20 kW",
      "4.45": "10.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.26": "3.01",
      "4.45": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "11.01 kW",
      "4.45": "11.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "2.66",
      "4.45": "1.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "0.900",
      "4.45": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.26": "60 \u00b0C",
      "4.45": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.26": "10 W",
      "4.45": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.26": "13 W",
      "4.45": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.26": "10 W",
      "4.45": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.26": "0 W",
      "4.45": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.26": "Electricity",
      "4.45": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.26": "0.49 kW",
      "4.45": "0.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.26": "5191 kWh",
      "4.45": "7047 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.26": "",
      "4.45": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.26": "",
      "4.45": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.26": "",
      "4.45": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "170 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.33",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.56 kW",
      "medium_temperature": "13.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "2.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.81 kW",
      "medium_temperature": "9.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "5.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.81 kW",
      "medium_temperature": "9.07 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.50",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.56 kW",
      "medium_temperature": "13.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.49 kW 0.45 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.56": "0.900",
      "2.48": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.56": "65 \u00b0C",
      "2.48": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.56": "10 W",
      "2.48": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.56": "13 W",
      "2.48": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.56": "10 W",
      "2.48": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.56": "0 W",
      "2.48": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.56": "Electricity",
      "2.48": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.56": "0.14 kW",
      "2.48": "0.42 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.56": "2896 kWh",
      "2.48": "4348 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.42 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HZKF14KMO-Q",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf14kmo-q": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf14kmo-q": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf14kmo-q": "Warmer, Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf14kmo-q": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf14kmo-q": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf14kmo-q": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kmo-q": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf14kmo-q": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf14kmo-q": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.91 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.05",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "132 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.37",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.18 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.21",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.22 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.23",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.26": "0.900",
      "4.45": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.26": "3.72 kW",
      "4.45": "3.59 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.26": "6.93",
      "4.45": "5.60",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.26": "0.900",
      "4.45": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.26": "10.20 kW",
      "4.45": "10.18 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.26": "3.01",
      "4.45": "2.21",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "11.01 kW",
      "4.45": "11.05 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "2.66",
      "4.45": "1.82",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.26": "0.900",
      "4.45": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.26": "60 \u00b0C",
      "4.45": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.26": "10 W",
      "4.45": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.26": "13 W",
      "4.45": "13 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.26": "10 W",
      "4.45": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.26": "0 W",
      "4.45": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.26": "Electricity",
      "4.45": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.26": "0.49 kW",
      "4.45": "0.45 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.26": "5191 kWh",
      "4.45": "7047 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.26": "",
      "4.45": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.26": "",
      "4.45": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.26": "",
      "4.45": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "170 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.70 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.33",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.56 kW",
      "medium_temperature": "13.68 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "2.48",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.81 kW",
      "medium_temperature": "9.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "3.80",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "5.41",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.81 kW",
      "medium_temperature": "9.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.50",
      "medium_temperature": "3.80",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.56 kW",
      "medium_temperature": "13.68 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.49 kW 0.45 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.56": "0.900",
      "2.48": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.56": "65 \u00b0C",
      "2.48": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.56": "10 W",
      "2.48": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.56": "13 W",
      "2.48": "13 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.56": "10 W",
      "2.48": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.56": "0 W",
      "2.48": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.56": "Electricity",
      "2.48": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.56": "0.14 kW",
      "2.48": "0.42 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.56": "2896 kWh",
      "2.48": "4348 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.42 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HZKF16KME-Q",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf16kme-q": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf16kme-q": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf16kme-q": "Warmer, Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf16kme-q": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf16kme-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf16kme-q": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kme-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kme-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf16kme-q": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.48 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.95",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "131 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.84 kW",
      "medium_temperature": "6.69 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.25": "0.900",
      "4.48": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.25": "3.80 kW",
      "4.48": "3.88 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.25": "6.80",
      "4.48": "5.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.25": "0.900",
      "4.48": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.25": "11.50 kW",
      "4.48": "11.07 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.25": "2.95",
      "4.48": "2.28",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "12.80 kW",
      "4.48": "11.99 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "2.62",
      "4.48": "1.76",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "0.900",
      "4.48": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.25": "60 \u00b0C",
      "4.48": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.25": "10 W",
      "4.48": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.25": "13 W",
      "4.48": "13 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.25": "10 W",
      "4.48": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.25": "0 W",
      "4.48": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.25": "Electricity",
      "4.48": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.25": "0.20 kW",
      "4.48": "0.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.25": "6003 kWh",
      "4.48": "7712 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.25": "",
      "4.48": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.25": "",
      "4.48": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.25": "",
      "4.48": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "172 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.10 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.34",
      "medium_temperature": "4.37",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.45",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.09 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.72",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.09 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.56",
      "medium_temperature": "3.72",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.51 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.48": "0.900",
      "2.45": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.48": "65 \u00b0C",
      "2.45": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.48": "10 W",
      "2.45": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.48": "13 W",
      "2.45": "13 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.48": "10 W",
      "2.45": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.48": "0 W",
      "2.45": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.48": "Electricity",
      "2.45": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.48": "0.22 kW",
      "2.45": "0.30 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.48": "2980 kWh",
      "2.45": "4320 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.22 kW 0.30 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HZKF16KMO-Q",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf16kmo-q": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf16kmo-q": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf16kmo-q": "Warmer, Warmer Climate",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf16kmo-q": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf16kmo-q": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf16kmo-q": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kmo-q": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf16kmo-q": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf16kmo-q": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.48 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.95",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "131 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.35",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.28",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.84 kW",
      "medium_temperature": "6.69 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.12",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.37 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.25": "0.900",
      "4.48": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.25": "3.80 kW",
      "4.48": "3.88 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.25": "6.80",
      "4.48": "5.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.25": "0.900",
      "4.48": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.25": "11.50 kW",
      "4.48": "11.07 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.25": "2.95",
      "4.48": "2.28",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "12.80 kW",
      "4.48": "11.99 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "2.62",
      "4.48": "1.76",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.25": "0.900",
      "4.48": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.25": "60 \u00b0C",
      "4.48": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.25": "10 W",
      "4.48": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.25": "13 W",
      "4.48": "13 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.25": "10 W",
      "4.48": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.25": "0 W",
      "4.48": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.25": "Electricity",
      "4.48": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.25": "0.20 kW",
      "4.48": "0.51 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.25": "6003 kWh",
      "4.48": "7712 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.25": "",
      "4.48": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.25": "",
      "4.48": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.25": "",
      "4.48": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "172 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.10 kW",
      "medium_temperature": "14.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.34",
      "medium_temperature": "4.37",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.45",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.09 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "3.72",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.14 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.98",
      "medium_temperature": "5.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.09 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.56",
      "medium_temperature": "3.72",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.88 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.51 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.48": "0.900",
      "2.45": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.48": "65 \u00b0C",
      "2.45": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.48": "10 W",
      "2.45": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.48": "13 W",
      "2.45": "13 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.48": "10 W",
      "2.45": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.48": "0 W",
      "2.45": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.48": "Electricity",
      "2.45": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.48": "0.22 kW",
      "2.45": "0.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.48": "2980 kWh",
      "2.45": "4320 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.22 kW 0.30 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Mono_14_16_Outdoor_Air_Water_6"
    }
  ]
}