{
  "source_pdf": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:36:50.143494",
  "total_records": 91,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype airH2O 400 Split 8kW with 260L tank",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Parc Aktiland II \u2013 2, Rue de Lombardie",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "69800",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "SAINT PRIEST",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "airH2O 400 Split 8kW with 260L tank",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "041-K064-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "18.12.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "Heat-pump Keymark Scheme rules v12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls_hitachi_air-conditioning_europe_sas": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model HZKF08KSE-Q + HZKF08KIE-Q/HAQT-300",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hzkf08kse-q_+_hzkf08kie-q/haqt-300": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "137 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.36",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:24 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "27.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "280 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.14 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.64 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.96",
      "medium_temperature": "2.89",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "24 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12"
    },
    {
      "prated": "SCOP",
      "6.54_kw": "4.92",
      "5.88_kw": "3.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.54_kw": "-7 \u00b0C",
      "5.88_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.54_kw": "-10 \u00b0C",
      "5.88_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.54_kw": "5.76 kW",
      "5.88_kw": "5.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.54_kw": "3.14",
      "5.88_kw": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.54_kw": "0.900",
      "5.88_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.54_kw": "3.52 kW",
      "5.88_kw": "3.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.54_kw": "4.84",
      "5.88_kw": "3.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.54_kw": "0.900",
      "5.88_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.54_kw": "2.32 kW",
      "5.88_kw": "2.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.54_kw": "5.98",
      "5.88_kw": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.54_kw": "0.900",
      "5.88_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.54_kw": "1.98 kW",
      "5.88_kw": "2.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.54_kw": "9.67",
      "5.88_kw": "7.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.54_kw": "0.900",
      "5.88_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.54_kw": "5.76 kW",
      "5.88_kw": "5.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.54_kw": "3.14",
      "5.88_kw": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54_kw": "6.16 kW",
      "5.88_kw": "5.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54_kw": "2.66",
      "5.88_kw": "1.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.54_kw": "0.900",
      "5.88_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.54_kw": "60 \u00b0C",
      "5.88_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.54_kw": "10 W",
      "5.88_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.54_kw": "11 W",
      "5.88_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.54_kw": "10 W",
      "5.88_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.54_kw": "1 W",
      "5.88_kw": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.54_kw": "Electricity",
      "5.88_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.54_kw": "0.37 kW",
      "5.88_kw": "0.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.54_kw": "2732 kWh",
      "5.88_kw": "3536 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.37 kW 0.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Hitachi_Air-Conditionin_airH2O_400_Split_8kW_with_260L_tank_Outdoor_Air_Water_12"
    }
  ]
}