{
  "source_pdf": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:36:57.145633",
  "total_records": 579,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype YKF B 18 22 26 30kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls_industries": "14 Rue de Bel Air",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls_industries": "44470",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls_industries": "Carquefou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls_industries": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls_industries": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls_industries": "YKF B 18 22 26 30kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls_industries": "041-K017-09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls_industries": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls_industries": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls_industries": "5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls_industries": "04.08.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls_industries": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls_industries": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model YKF18CRB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ykf18crb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ykf18crb": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ykf18crb": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ykf18crb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ykf18crb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ykf18crb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "ykf18crb": "06.05.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf18crb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf18crb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ykf18crb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "18.32 kW",
      "medium_temperature": "18.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.96 kW",
      "medium_temperature": "6.63 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.63",
      "medium_temperature": "2.73",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.99 kW",
      "medium_temperature": "17.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.90 kW",
      "medium_temperature": "15.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "1.72",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.66 kW",
      "medium_temperature": "9.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "6.56_kw": "5.99",
      "6.37_kw": "4.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.56_kw": "0.900",
      "6.37_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.56_kw": "3.76 kW",
      "6.37_kw": "3.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.56_kw": "7.08",
      "6.37_kw": "5.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.56_kw": "0.900",
      "6.37_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.56_kw": "15.90 kW",
      "6.37_kw": "15.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.56_kw": "2.85",
      "6.37_kw": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56_kw": "17.99 kW",
      "6.37_kw": "15.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56_kw": "2.49",
      "6.37_kw": "1.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.56_kw": "",
      "6.37_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "6.56_kw": "60 \u00b0C",
      "6.37_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "6.56_kw": "18 W",
      "6.37_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "6.56_kw": "96 W",
      "6.37_kw": "96 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "6.56_kw": "18 W",
      "6.37_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "6.56_kw": "0 W",
      "6.37_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.56_kw": "Electricity",
      "6.37_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.56_kw": "0.00 kW",
      "6.37_kw": "2.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.56_kw": "8086 kWh",
      "6.37_kw": "11375 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "6.56_kw": "",
      "6.37_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "6.56_kw": "",
      "6.37_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.56_kw": "",
      "6.37_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "97 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.76 kW",
      "medium_temperature": "18.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.73",
      "medium_temperature": "2.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.21 kW",
      "medium_temperature": "11.13 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "1.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.64 kW",
      "medium_temperature": "6.65 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.44",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.66 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.85",
      "medium_temperature": "4.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.95 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "5.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 2.64 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "14.49_kw": "2.42",
      "11.13_kw": "1.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "14.49_kw": "13.14 kW",
      "11.13_kw": "13.56 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "14.49_kw": "1.67",
      "11.13_kw": "1.21",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "14.49_kw": "60 \u00b0C",
      "11.13_kw": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "14.49_kw": "20 W",
      "11.13_kw": "20 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "14.49_kw": "96 W",
      "11.13_kw": "96 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "14.49_kw": "18 W",
      "11.13_kw": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "14.49_kw": "0 W",
      "11.13_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "14.49_kw": "Electricity",
      "11.13_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "14.49_kw": "4.62 kW",
      "11.13_kw": "18.38 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "14.49_kw": "11740 kWh",
      "11.13_kw": "18156 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "14.49_kw": "14.49",
      "11.13_kw": "13.56",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "14.49_kw": "2.42",
      "11.13_kw": "1.21",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "14.49_kw": "0.90",
      "11.13_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "14.49_kw": "",
      "11.13_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "14.49_kw": "",
      "11.13_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "14.49_kw": "",
      "11.13_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "71 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "226 %",
      "medium_temperature": "157 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.67 kW",
      "medium_temperature": "18.07 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.74",
      "medium_temperature": "4.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.67 kW",
      "medium_temperature": "18.07 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "11.36 kW",
      "medium_temperature": "11.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.35 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.01",
      "medium_temperature": "5.09",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.36 kW",
      "medium_temperature": "11.62 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.16",
      "medium_temperature": "3.49",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.67 kW",
      "medium_temperature": "18.07 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.62 kW 18.38 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "96 W",
      "column_2": "96 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4116 kWh",
      "column_2": "6041 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model YKF22CRB",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ykf22crb": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ykf22crb": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ykf22crb": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ykf22crb": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ykf22crb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ykf22crb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "ykf22crb": "06.05.2027",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf22crb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf22crb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ykf22crb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "22.30 kW",
      "medium_temperature": "22.10 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.13 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.35",
      "medium_temperature": "2.65",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "22.31 kW",
      "medium_temperature": "22.43 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "19.72 kW",
      "medium_temperature": "19.82 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "1.74",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "11.89 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.41",
      "medium_temperature": "3.32",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "8.00_kw": "6.29",
      "7.97_kw": "4.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "8.00_kw": "0.90",
      "7.97_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "8.00_kw": "3.79 kW",
      "7.97_kw": "3.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "8.00_kw": "7.14",
      "7.97_kw": "5.32",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "8.00_kw": "0.90",
      "7.97_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "8.00_kw": "19.72 kW",
      "7.97_kw": "19.82 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "8.00_kw": "2.74",
      "7.97_kw": "1.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "20.33 kW",
      "7.97_kw": "13.81 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "2.35",
      "7.97_kw": "1.08",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "8.00_kw": "60 \u00b0C",
      "7.97_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "8.00_kw": "18 W",
      "7.97_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "8.00_kw": "96 W",
      "7.97_kw": "96 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "8.00_kw": "18 W",
      "7.97_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "8.00_kw": "0 W",
      "7.97_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.00_kw": "Electricity",
      "7.97_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "8.00_kw": "1.97 kW",
      "7.97_kw": "8.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "8.00_kw": "10180 kWh",
      "7.97_kw": "14390 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "8.00_kw": "",
      "7.97_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "8.00_kw": "",
      "7.97_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "8.00_kw": "",
      "7.97_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "102 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.40 kW",
      "medium_temperature": "22.36 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.72",
      "medium_temperature": "2.62",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.30 kW",
      "medium_temperature": "13.53 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.07",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.25 kW",
      "medium_temperature": "8.61 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.70",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.45 kW",
      "medium_temperature": "5.21 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.49",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.98 kW",
      "medium_temperature": "3.74 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.76",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.46 kW",
      "medium_temperature": "13.53 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.97 kW 8.60 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.36": "13.27 kW",
      "2.07": "13.78 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.36": "1.69",
      "2.07": "1.24",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.36": "60 \u00b0C",
      "2.07": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.36": "20 W",
      "2.07": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.36": "96 W",
      "2.07": "96 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.36": "18 W",
      "2.07": "18 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.36": "0 W",
      "2.07": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.36": "Electricity",
      "2.07": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.36": "8.13 kW",
      "2.07": "22.36 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.36": "14179 kWh",
      "2.07": "21067 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.36": "17.46",
      "2.07": "13.78",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.36": "2.36",
      "2.07": "1.24",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.36": "0.90",
      "2.07": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.36": "",
      "2.07": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.36": "",
      "2.07": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.36": "",
      "2.07": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "73 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "161 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.90 kW",
      "medium_temperature": "22.01 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.09",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.81 kW",
      "medium_temperature": "22.01 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "14.08 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.50",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.44 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "5.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.08 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.20",
      "medium_temperature": "3.50",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "21.81 kW",
      "medium_temperature": "22.01 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.31",
      "medium_temperature": "2.12",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.13 kW 22.36 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Poff",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "96 W",
      "column_2": "96 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.09 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4945 kWh",
      "column_2": "7180 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model YKF26CRB",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ykf26crb": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ykf26crb": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ykf26crb": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ykf26crb": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ykf26crb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ykf26crb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "ykf26crb": "06.05.2027",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf26crb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf26crb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ykf26crb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "26.30 kW",
      "medium_temperature": "26.06 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "6.50 kW",
      "medium_temperature": "10.72 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.05",
      "medium_temperature": "2.43",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "123 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.04 kW",
      "medium_temperature": "26.15 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "3.14",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-6 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "22.12 kW",
      "medium_temperature": "20.64 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.57",
      "medium_temperature": "1.69",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.76 kW",
      "medium_temperature": "14.26 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.44",
      "medium_temperature": "3.12",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "9.36_kw": "6.52",
      "9.29_kw": "4.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "9.36_kw": "0.90",
      "9.29_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "9.36_kw": "4.09 kW",
      "9.29_kw": "3.89 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "9.36_kw": "7.35",
      "9.29_kw": "5.48",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.36_kw": "0.90",
      "9.29_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "9.36_kw": "22.12 kW",
      "9.29_kw": "22.11 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "9.36_kw": "2.57",
      "9.29_kw": "1.88",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.36_kw": "20.33 kW",
      "9.29_kw": "13.86 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.36_kw": "2.35",
      "9.29_kw": "1.08",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "9.36_kw": "60 \u00b0C",
      "9.29_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "9.36_kw": "18 W",
      "9.29_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "9.36_kw": "96 W",
      "9.29_kw": "96 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "9.36_kw": "18 W",
      "9.29_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "9.36_kw": "0 W",
      "9.29_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.36_kw": "Electricity",
      "9.29_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "9.36_kw": "4.68 kW",
      "9.29_kw": "12.28 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "9.36_kw": "11489 kWh",
      "9.29_kw": "17204 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "9.36_kw": "",
      "9.29_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "9.36_kw": "",
      "9.29_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "9.36_kw": "",
      "9.29_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "143 %",
      "medium_temperature": "101 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.75 kW",
      "medium_temperature": "26.27 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.64",
      "medium_temperature": "2.59",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.91 kW",
      "medium_temperature": "15.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.10",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.58",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.06",
      "medium_temperature": "4.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.03 kW",
      "medium_temperature": "3.63 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.13",
      "medium_temperature": "5.68",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "18.97 kW",
      "medium_temperature": "15.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.68 kW 12.28 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.36": "13.07 kW",
      "2.10": "13.37 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.36": "1.67",
      "2.10": "1.20",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.36": "60 \u00b0C",
      "2.10": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.36": "20 W",
      "2.10": "20 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.36": "96 W",
      "2.10": "96 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.36": "18 W",
      "2.10": "18 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.36": "0 W",
      "2.10": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.36": "Electricity",
      "2.10": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.36": "12.68 kW",
      "2.10": "26.27 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.36": "17421 kWh",
      "2.10": "24967 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.36": "18.95",
      "2.10": "13.37",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.36": "2.27",
      "2.10": "1.20",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.36": "0.90",
      "2.10": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.36": "",
      "2.10": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.36": "",
      "2.10": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.36": "",
      "2.10": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "75 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "168 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "26.08 kW",
      "medium_temperature": "26.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.85",
      "medium_temperature": "4.26",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "25.50 kW",
      "medium_temperature": "26.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.77 kW",
      "medium_temperature": "16.86 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.47",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.65 kW",
      "medium_temperature": "7.58 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.94",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.77 kW",
      "medium_temperature": "16.86 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.02",
      "medium_temperature": "3.47",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "25.50 kW",
      "medium_temperature": "26.22 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "1.99",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 12.68 kW 26.27 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Poff",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "96 W",
      "column_2": "96 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.58 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5959 kWh",
      "column_2": "8218 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.58 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model YKF30CRB",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ykf30crb": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ykf30crb": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ykf30crb": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ykf30crb": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ykf30crb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ykf30crb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "ykf30crb": "06.05.2027",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf30crb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf30crb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ykf30crb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "29.93 kW",
      "medium_temperature": "29.68 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "8.02 kW",
      "medium_temperature": "12.97 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.73",
      "medium_temperature": "2.29",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "77 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "123 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.18 kW",
      "medium_temperature": "29.69 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.19",
      "medium_temperature": "3.14",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "21.90 kW",
      "medium_temperature": "20.11 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.54",
      "medium_temperature": "1.63",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.16 kW",
      "medium_temperature": "16.49 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.16",
      "medium_temperature": "3.09",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "10.64_kw": "6.38",
      "10.50_kw": "4.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "10.64_kw": "0.90",
      "10.50_kw": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "10.64_kw": "4.54 kW",
      "10.50_kw": "4.64 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "10.64_kw": "7.72",
      "10.50_kw": "5.91",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "10.64_kw": "0.90",
      "10.50_kw": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "10.64_kw": "23.51 kW",
      "10.50_kw": "23.97 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "10.64_kw": "2.71",
      "10.50_kw": "2.02",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.64_kw": "20.37 kW",
      "10.50_kw": "13.82 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.64_kw": "2.35",
      "10.50_kw": "1.07",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "10.64_kw": "60 \u00b0C",
      "10.50_kw": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "10.64_kw": "18 W",
      "10.50_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "10.64_kw": "96 W",
      "10.50_kw": "96 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "10.64_kw": "18 W",
      "10.50_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "10.64_kw": "0 W",
      "10.50_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "10.64_kw": "Electricity",
      "10.50_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "10.64_kw": "8.75 kW",
      "10.50_kw": "15.86 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "10.64_kw": "14165 kWh",
      "10.50_kw": "19316.17 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "10.64_kw": "",
      "10.50_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "10.64_kw": "",
      "10.50_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "10.64_kw": "",
      "10.50_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "77 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "100 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.13 kW",
      "medium_temperature": "30.41 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.52",
      "medium_temperature": "2.56",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "18.49 kW",
      "medium_temperature": "18.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.07",
      "medium_temperature": "2.10",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.88 kW",
      "medium_temperature": "11.22 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.51",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "7.42 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "5.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.11 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.73",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.93 kW",
      "medium_temperature": "18.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.75 kW 15.86 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.44": "13.17 kW",
      "2.10": "13.06 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.44": "1.67",
      "2.10": "1.18",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.44": "60 \u00b0C",
      "2.10": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.44": "18 W",
      "2.10": "18 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.44": "96 W",
      "2.10": "96 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.44": "18 W",
      "2.10": "18 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.44": "0 W",
      "2.10": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.44": "Electricity",
      "2.10": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.44": "15.96 kW",
      "2.10": "30.41 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.44": "20390 kWh",
      "2.10": "29238 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.44": "18.61",
      "2.10": "13.06",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.44": "2.24",
      "2.10": "1.18",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.44": "0.90",
      "2.10": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.44": "",
      "2.10": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.44": "",
      "2.10": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.44": "",
      "2.10": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "77 dB(A)",
      "medium_temperature": "77 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "163 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "30.44 kW",
      "medium_temperature": "29.73 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "4.15",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "26.29 kW",
      "medium_temperature": "26.41 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "1.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "19.57 kW",
      "medium_temperature": "19.11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "3.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.92 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.53",
      "medium_temperature": "6.09",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "19.57 kW",
      "medium_temperature": "19.11 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.75",
      "medium_temperature": "3.37",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "26.29 kW",
      "medium_temperature": "26.41 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.94",
      "medium_temperature": "1.99",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "96 W",
      "medium_temperature": "96 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 15.96 kW 30.41 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "column_0": "PSB",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.15 kW",
      "column_2": "3.32 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7540 kWh",
      "column_2": "9580 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.15 kW 3.32 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_18_22_26_30kW_Outdoor_Air_Water_3"
    }
  ]
}