{
  "source_pdf": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:36:58.481724",
  "total_records": 445,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype YKF B 4 6kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "johnson_controls_industries": "14 Rue de Bel Air",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "johnson_controls_industries": "44470",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "johnson_controls_industries": "Carquefou",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "johnson_controls_industries": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "johnson_controls_industries": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "johnson_controls_industries": "YKF B 4 6kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "johnson_controls_industries": "041-K017-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "johnson_controls_industries": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "johnson_controls_industries": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "johnson_controls_industries": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "johnson_controls_industries": "04.08.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "johnson_controls_industries": "Heat Pump Keymark Scheme Rules Rev 09",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "johnson_controls_industries": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model YKF04ANB+YKF060ANB",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ykf04anb+ykf060anb": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ykf04anb+ykf060anb": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ykf04anb+ykf060anb": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ykf04anb+ykf060anb": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ykf04anb+ykf060anb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ykf04anb+ykf060anb": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "ykf04anb+ykf060anb": "06.05.2027",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf04anb+ykf060anb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf04anb+ykf060anb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ykf04anb+ykf060anb": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.52 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.93 kW",
      "column_2": "2.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.13",
      "column_2": "4.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.48 kW",
      "column_2": "1.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.05",
      "column_2": "5.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.88 kW",
      "column_2": "3.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.42 kW",
      "column_2": "3.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.86",
      "column_2": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.11 kW",
      "column_2": "0.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2351 kWh",
      "column_2": "2744 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "102 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.57 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "2.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.77 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "2.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.43 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.67",
      "medium_temperature": "6.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.72 kW",
      "column_2": "2.75 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.57",
      "column_2": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.80 kW",
      "column_2": "1.64 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.97",
      "column_2": "1.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.76 kW",
      "column_2": "1.73 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2770 kWh",
      "column_2": "3159 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "3.72",
      "column_2": "2.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.57",
      "column_2": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "162 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.64 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 1.73 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.19 kW",
      "column_2": "0.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1152 kWh",
      "column_2": "1621 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.19 kW 0.18 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model YKF06ANB+YKF060ANB",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ykf06anb+ykf060anb": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ykf06anb+ykf060anb": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ykf06anb+ykf060anb": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ykf06anb+ykf060anb": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ykf06anb+ykf060anb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ykf06anb+ykf060anb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "ykf06anb+ykf060anb": "06.05.2027",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf06anb+ykf060anb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf06anb+ykf060anb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ykf06anb+ykf060anb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.24 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.51",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.40 kW",
      "column_2": "2.09 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.63",
      "column_2": "4.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.39 kW",
      "column_2": "1.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.83",
      "column_2": "5.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.03 kW",
      "column_2": "5.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.09",
      "column_2": "2.17",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.36 kW",
      "column_2": "4.52 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.76",
      "column_2": "1.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.45 kW",
      "column_2": "1.18 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2846 kWh",
      "column_2": "3345 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "111 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.63 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.46",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.02 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "3.94",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.66",
      "medium_temperature": "6.35",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.60 kW",
      "column_2": "3.48 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.53",
      "column_2": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.48 kW",
      "column_2": "2.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.96",
      "column_2": "1.13",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "20 W",
      "column_2": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.15 kW",
      "column_2": "2.16 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3301 kWh",
      "column_2": "3681 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "4.60",
      "column_2": "3.48",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.53",
      "column_2": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "165 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.19",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.16 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.18 kW",
      "column_2": "0.12 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1251 kWh",
      "column_2": "1640 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.18 kW 0.12 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model YKF04CNB",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ykf04cnb": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ykf04cnb": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ykf04cnb": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ykf04cnb": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ykf04cnb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ykf04cnb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Phase-out Date",
      "ykf04cnb": "06.05.2027",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf04cnb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ykf04cnb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ykf04cnb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.52 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.31",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.30",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.93_kw": "6.13",
      "2.95_kw": "4.41",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.93_kw": "0.90",
      "2.95_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.93_kw": "1.48 kW",
      "2.95_kw": "1.32 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.93_kw": "8.05",
      "2.95_kw": "5.66",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.93_kw": "0.90",
      "2.95_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.93_kw": "4.88 kW",
      "2.95_kw": "3.89 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.93_kw": "3.19",
      "2.95_kw": "2.17",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.93_kw": "4.42 kW",
      "2.95_kw": "3.42 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.93_kw": "2.86",
      "2.95_kw": "1.91",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.93_kw": "65 \u00b0C",
      "2.95_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.93_kw": "14 W",
      "2.95_kw": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.93_kw": "24 W",
      "2.95_kw": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.93_kw": "14 W",
      "2.95_kw": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.93_kw": "0 W",
      "2.95_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.93_kw": "Electricity",
      "2.95_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.93_kw": "1.11 kW",
      "2.95_kw": "0.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.93_kw": "2351 kWh",
      "2.95_kw": "2744 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.93_kw": "",
      "2.95_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.93_kw": "",
      "2.95_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.93_kw": "",
      "2.95_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "102 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.57 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "2.63",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.77 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "2.99",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.86",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.43 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.67",
      "medium_temperature": "6.28",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.72 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "2.80 kW",
      "1.74": "1.64 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.57": "1.97",
      "1.74": "1.02",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.57": "65 \u00b0C",
      "1.74": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.57": "14 W",
      "1.74": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.57": "24 W",
      "1.74": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.57": "14 W",
      "1.74": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.57": "0 W",
      "1.74": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.57": "Electricity",
      "1.74": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.57": "1.76 kW",
      "1.74": "1.73 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.57": "2770 kWh",
      "1.74": "3159 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.57": "3.72",
      "1.74": "2.75",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.57": "2.57",
      "1.74": "1.74",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.57": "0.90",
      "1.74": "0.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "1.74": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.57": "",
      "1.74": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.57": "",
      "1.74": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "162 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "4.14",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.64 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.15",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 1.73 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.19 kW",
      "column_2": "0.18 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1152 kWh",
      "column_2": "1621 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.19 kW 0.18 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Johnson_Controls_Industries_YKF_B_4_6kW_Outdoor_Air_Water_4"
    }
  ]
}