{
  "source_pdf": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:37:07.946254",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype KENSOL KTM14kW&17kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kensol_sp_z.o.o.": "ul. Daszy\u0144skiego 609a",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kensol_sp_z.o.o.": "44-151",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kensol_sp_z.o.o.": "Gliwice",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kensol_sp_z.o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kensol_sp_z.o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kensol_sp_z.o.o.": "KENSOL KTM14kW&17kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kensol_sp_z.o.o.": "041-K049-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kensol_sp_z.o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kensol_sp_z.o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kensol_sp_z.o.o.": "2.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kensol_sp_z.o.o.": "23.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kensol_sp_z.o.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kensol_sp_z.o.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model KTM14kW",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ktm14kw": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ktm14kw": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ktm14kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ktm14kw": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ktm14kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ktm14kw": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ktm14kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ktm14kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ktm14kw": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.72 kW",
      "medium_temperature": "19.68 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.63 kW",
      "medium_temperature": "7.41 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.66",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.45 kW",
      "medium_temperature": "17.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.55 kW",
      "medium_temperature": "15.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.55",
      "medium_temperature": "2.33",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.79 kW",
      "medium_temperature": "9.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.74 kW",
      "medium_temperature": "6.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.18": "0.990",
      "4.15": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.18": "9.93 kW",
      "4.15": "7.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.18": "6.79",
      "4.15": "5.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.18": "0.990",
      "4.15": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.18": "14.55 kW",
      "4.15": "15.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.18": "0.55",
      "4.15": "2.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "16.54 kW",
      "4.15": "13.81 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "3.00",
      "4.15": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.18": "0.990",
      "4.15": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.18": "50 \u00b0C",
      "4.15": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.18": "5 W",
      "4.15": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.18": "5 W",
      "4.15": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.18": "5 W",
      "4.15": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.18": "50 W",
      "4.15": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.18": "Electricity",
      "4.15": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.18": "0.00 kW",
      "4.15": "3.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.18": "7622 kWh",
      "4.15": "10032 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 3.23 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model KTM17kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ktm17kw": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ktm17kw": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ktm17kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ktm17kw": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ktm17kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ktm17kw": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ktm17kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ktm17kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ktm17kw": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.49 kW",
      "medium_temperature": "21.59 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.85 kW",
      "medium_temperature": "7.46 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.50",
      "medium_temperature": "2.89",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "72 dB(A)",
      "medium_temperature": "75 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "132 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.73 kW",
      "medium_temperature": "18.46 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.38",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.69 kW",
      "medium_temperature": "16.33 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.58 kW",
      "medium_temperature": "9.86 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.41",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.82 kW",
      "medium_temperature": "6.79 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.14": "0.990",
      "4.01": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.14": "10.45 kW",
      "4.01": "8.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.14": "6.81",
      "4.01": "5.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.14": "0.990",
      "4.01": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.14": "15.69 kW",
      "4.01": "16.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.14": "3.52",
      "4.01": "2.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.14": "16.22 kW",
      "4.01": "14.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.14": "2.84",
      "4.01": "2.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.14": "0.990",
      "4.01": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.14": "50 \u00b0C",
      "4.01": "50 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.14": "5 W",
      "4.01": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.14": "5 W",
      "4.01": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.14": "5 W",
      "4.01": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.14": "50 W",
      "4.01": "50 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.14": "Electricity",
      "4.01": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.14": "1.51 kW",
      "4.01": "4.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.14": "8214 kWh",
      "4.01": "11269 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.51 kW 4.24 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "KENSOL_Sp_z_o_o__KENSOL_KTM14kW_17kW_Outdoor_Air_Water_2"
    }
  ]
}