{
  "source_pdf": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:37:09.071198",
  "total_records": 296,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype ADAPT 0312",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kronoterm_d.o.o.": "Trnava 5e",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kronoterm_d.o.o.": "3303",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kronoterm_d.o.o.": "Gomilsko",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kronoterm_d.o.o.": "SI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kronoterm_d.o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kronoterm_d.o.o.": "ADAPT 0312",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kronoterm_d.o.o.": "011-1W0516",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kronoterm_d.o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kronoterm_d.o.o.": "R452B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kronoterm_d.o.o.": "2.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kronoterm_d.o.o.": "18.01.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kronoterm_d.o.o.": "HP KEYMARK certification scheme rules rev. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ADAPT 0312-K3 HT / HK 1F",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "adapt_0312-k3_ht_/_hk_1f": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "adapt_0312-k3_ht_/_hk_1f": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "adapt_0312-k3_ht_/_hk_1f": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "adapt_0312-k3_ht_/_hk_1f": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "adapt_0312-k3_ht_/_hk_1f": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "adapt_0312-k3_ht_/_hk_1f": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_1f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_1f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "adapt_0312-k3_ht_/_hk_1f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.08 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.13 kW",
      "medium_temperature": "1.91 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.45",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.10 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.22 kW",
      "medium_temperature": "6.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.88 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.13": "0.900",
      "4.45": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.13": "2.77 kW",
      "4.45": "2.88 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.13": "6.90",
      "4.45": "5.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.13": "0.900",
      "4.45": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.13": "8.00 kW",
      "4.45": "7.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.13": "3.04",
      "4.45": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "8.00 kW",
      "4.45": "7.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "3.04",
      "4.45": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "0.900",
      "4.45": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.13": "67 \u00b0C",
      "4.45": "67 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.13": "14 W",
      "4.45": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.13": "14 W",
      "4.45": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.13": "14 W",
      "4.45": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.13": "14 W",
      "4.45": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.13": "Electricity",
      "4.45": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.13": "0.10 kW",
      "4.45": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.13": "3295 kWh",
      "4.45": "4192 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ADAPT 0312-K3 HT / HK 1F + HYDRO C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "Heating + DHW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "adapt_0312-k3_ht_/_hk_1f_+_hydro_c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "116 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.74",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:46 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "68.2 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "260 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.91 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.08",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "139 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "46 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "prated": "SCOP",
      "7.40_kw": "3.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.40_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.40_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.40_kw": "6.37 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.40_kw": "2.43",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.40_kw": "4.36 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.40_kw": "3.71",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.40_kw": "2.78 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.40_kw": "4.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.40_kw": "2.88 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.40_kw": "5.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.40_kw": "7.41 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.40_kw": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40_kw": "7.41 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40_kw": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.40_kw": "67 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.40_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.40_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.40_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.40_kw": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.40_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.40_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.40_kw": "4192 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ADAPT 0312-K3 HT / HK 3F",
      "source_page": 6,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "adapt_0312-k3_ht_/_hk_3f": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "adapt_0312-k3_ht_/_hk_3f": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "adapt_0312-k3_ht_/_hk_3f": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "adapt_0312-k3_ht_/_hk_3f": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "adapt_0312-k3_ht_/_hk_3f": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "adapt_0312-k3_ht_/_hk_3f": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_3f": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_3f": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "adapt_0312-k3_ht_/_hk_3f": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.12 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.41",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "137 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.57",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.45",
      "medium_temperature": "2.44",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.72",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.19": "0.900",
      "4.25": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.19": "3.01 kW",
      "4.25": "2.92 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.19": "7.19",
      "4.25": "5.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.19": "0.900",
      "4.25": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.19": "8.05 kW",
      "4.25": "7.48 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.19": "3.11",
      "4.25": "2.04",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.19": "8.05 kW",
      "4.25": "7.48 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.19": "3.11",
      "4.25": "2.04",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.19": "0.900",
      "4.25": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.19": "67 \u00b0C",
      "4.25": "67 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.19": "14 W",
      "4.25": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.19": "14 W",
      "4.25": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.19": "14 W",
      "4.25": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.19": "14 W",
      "4.25": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.19": "Electricity",
      "4.25": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.19": "0.35 kW",
      "4.25": "0.32 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.19": "3520 kWh",
      "4.25": "4510 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.35 kW 0.32 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model ADAPT 0312-K3 HT / HK 3F + HYDRO C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "Heating + DHW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "adapt_0312-k3_ht_/_hk_3f_+_hydro_c": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.73",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:46 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "69.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.4 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "261 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.87 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.92 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.06",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "137 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "46 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "prated": "SCOP",
      "7.80_kw": "3.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.80_kw": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.80_kw": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.80_kw": "6.46 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.80_kw": "2.44",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.80_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.80_kw": "4.48 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.80_kw": "3.72",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.80_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.80_kw": "2.75 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.80_kw": "4.25",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.80_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.80_kw": "2.92 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.80_kw": "5.36",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.80_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.80_kw": "7.48 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.80_kw": "2.04",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.80_kw": "7.48 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.80_kw": "2.04",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.80_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.80_kw": "67 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.80_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.80_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.80_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.80_kw": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.80_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.80_kw": "0.32 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.80_kw": "4510 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_0312_Outdoor_Air_Water_1"
    }
  ]
}