{
  "source_pdf": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:37:10.705043",
  "total_records": 183,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype ADAPT MAX 10035",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kronoterm_d.o.o.": "Trnava 5e",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kronoterm_d.o.o.": "3303",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kronoterm_d.o.o.": "Gomilsko",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kronoterm_d.o.o.": "SI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kronoterm_d.o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kronoterm_d.o.o.": "ADAPT MAX 10035",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kronoterm_d.o.o.": "011-1W1028",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kronoterm_d.o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kronoterm_d.o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kronoterm_d.o.o.": "3.75 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kronoterm_d.o.o.": "09.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kronoterm_d.o.o.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model ADAPT MAX 10035 HT / HK 3F",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "adapt_max_10035_ht_/_hk_3f": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "adapt_max_10035_ht_/_hk_3f": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "adapt_max_10035_ht_/_hk_3f": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "adapt_max_10035_ht_/_hk_3f": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "adapt_max_10035_ht_/_hk_3f": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "adapt_max_10035_ht_/_hk_3f": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_max_10035_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_max_10035_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "adapt_max_10035_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "26.77 kW",
      "medium_temperature": "26.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.02 kW",
      "medium_temperature": "7.63 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.33",
      "medium_temperature": "3.47",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "30.30 kW",
      "+18\u00b0c/+23\u00b0c": "30.13 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.02",
      "+18\u00b0c/+23\u00b0c": "6.51",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.75",
      "+18\u00b0c/+23\u00b0c": "4.63",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "230 %",
      "medium_temperature": "171 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "26.50 kW",
      "medium_temperature": "26.50 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.82",
      "medium_temperature": "4.36",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "23.43_kw": "3.39",
      "23.52_kw": "2.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "23.43_kw": "0.998",
      "23.52_kw": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "23.43_kw": "14.44 kW",
      "23.52_kw": "14.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "23.43_kw": "5.50",
      "23.52_kw": "4.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "23.43_kw": "0.995",
      "23.52_kw": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "23.43_kw": "9.55 kW",
      "23.52_kw": "9.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "23.43_kw": "8.38",
      "23.52_kw": "5.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "23.43_kw": "0.989",
      "23.52_kw": "0.992",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "23.43_kw": "10.51 kW",
      "23.52_kw": "10.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "23.43_kw": "10.31",
      "23.52_kw": "7.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "23.43_kw": "0.987",
      "23.52_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "23.43_kw": "26.56 kW",
      "23.52_kw": "26.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "23.43_kw": "2.88",
      "23.52_kw": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "23.43_kw": "26.56 kW",
      "23.52_kw": "26.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "23.43_kw": "2.88",
      "23.52_kw": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "23.43_kw": "0.999",
      "23.52_kw": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "23.43_kw": "75 \u00b0C",
      "23.52_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "23.43_kw": "13 W",
      "23.52_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "23.43_kw": "13 W",
      "23.52_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "23.43_kw": "13 W",
      "23.52_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "23.43_kw": "13 W",
      "23.52_kw": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "23.43_kw": "Electricity",
      "23.52_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "23.43_kw": "0.00 kW",
      "23.52_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "23.43_kw": "9406 kWh",
      "23.52_kw": "12562 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "23.43_kw": "",
      "23.52_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "23.43_kw": "",
      "23.52_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Colder Climate",
      "23.43_kw": "",
      "23.52_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "150 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "30.90 kW",
      "medium_temperature": "31.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "3.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "18.96 kW",
      "medium_temperature": "18.79 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.00",
      "medium_temperature": "3.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.41 kW",
      "medium_temperature": "11.44 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.78",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "9.48_kw": "8.60",
      "9.35_kw": "6.59",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "9.48_kw": "0.988",
      "9.35_kw": "0.991",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "9.48_kw": "10.39 kW",
      "9.35_kw": "10.15 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "9.48_kw": "10.09",
      "9.35_kw": "8.57",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.48_kw": "0.987",
      "9.35_kw": "0.989",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "9.48_kw": "25.48 kW",
      "9.35_kw": "26.01 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "9.48_kw": "2.71",
      "9.35_kw": "2.06",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.48_kw": "20.36 kW",
      "9.35_kw": "21.25 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.48_kw": "2.26",
      "9.35_kw": "1.67",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.48_kw": "0.999",
      "9.35_kw": "0.999",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "9.48_kw": "75 \u00b0C",
      "9.35_kw": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "9.48_kw": "13 W",
      "9.35_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "9.48_kw": "13 W",
      "9.35_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "9.48_kw": "13 W",
      "9.35_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "9.48_kw": "13 W",
      "9.35_kw": "13 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.48_kw": "Electricity",
      "9.35_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "9.48_kw": "10.54 kW",
      "9.35_kw": "9.75 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "9.48_kw": "15514 kWh",
      "9.35_kw": "20008 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "9.48_kw": "25.48",
      "9.35_kw": "26.01",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "9.48_kw": "2.71",
      "9.35_kw": "2.06",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "9.48_kw": "0.999",
      "9.35_kw": "0.999",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "9.48_kw": "",
      "9.35_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "9.48_kw": "",
      "9.35_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "9.48_kw": "",
      "9.35_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "303 %",
      "medium_temperature": "216 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "32.20 kW",
      "medium_temperature": "32.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.66",
      "medium_temperature": "5.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "32.22 kW",
      "medium_temperature": "32.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.999",
      "medium_temperature": "0.999",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "20.77 kW",
      "medium_temperature": "20.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "4.46",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.43 kW",
      "medium_temperature": "9.94 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.57",
      "medium_temperature": "7.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 10.54 kW 9.75 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "32.22_kw": "3.44",
      "32.02_kw": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "32.22_kw": "32.22 kW",
      "32.02_kw": "32.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "32.22_kw": "3.44",
      "32.02_kw": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "32.22_kw": "0.999",
      "32.02_kw": "0.999",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "32.22_kw": "75 \u00b0C",
      "32.02_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "32.22_kw": "13 W",
      "32.02_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "32.22_kw": "13 W",
      "32.02_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "32.22_kw": "13 W",
      "32.02_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "32.22_kw": "13 W",
      "32.02_kw": "13 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "32.22_kw": "Electricity",
      "32.02_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "32.22_kw": "0.00 kW",
      "32.02_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "32.22_kw": "5632 kWh",
      "32.02_kw": "7796 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "32.22_kw": "",
      "32.02_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "32.22_kw": "",
      "32.02_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 14825 | Cooling",
      "32.22_kw": "",
      "32.02_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "30.00 kW",
      "+18\u00b0c/+23\u00b0c": "30.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.51",
      "+18\u00b0c/+23\u00b0c": "8.20",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "30.30 kW",
      "+18\u00b0c/+23\u00b0c": "30.13 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.75",
      "+18\u00b0c/+23\u00b0c": "4.63",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.999",
      "+18\u00b0c/+23\u00b0c": "0.998",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "22.37 kW",
      "+18\u00b0c/+23\u00b0c": "22.17 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "6.48",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.998",
      "+18\u00b0c/+23\u00b0c": "0.996",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.34 kW",
      "+18\u00b0c/+23\u00b0c": "14.41 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.11",
      "+18\u00b0c/+23\u00b0c": "9.13",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.995",
      "+18\u00b0c/+23\u00b0c": "0.992",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.55 kW",
      "+18\u00b0c/+23\u00b0c": "11.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.56",
      "+18\u00b0c/+23\u00b0c": "11.30",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "0.987",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "13 W",
      "+18\u00b0c/+23\u00b0c": "13 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "3316 kWh",
      "+18\u00b0c/+23\u00b0c": "2246 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10035_Outdoor_Air_Water_4"
    }
  ]
}