{
  "source_pdf": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:37:11.944593",
  "total_records": 183,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype ADAPT MAX 10105",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kronoterm_d.o.o.": "Trnava 5e",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kronoterm_d.o.o.": "3303",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kronoterm_d.o.o.": "Gomilsko",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kronoterm_d.o.o.": "SI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kronoterm_d.o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kronoterm_d.o.o.": "ADAPT MAX 10105",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kronoterm_d.o.o.": "011-1W1030",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kronoterm_d.o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kronoterm_d.o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kronoterm_d.o.o.": "11.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kronoterm_d.o.o.": "09.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kronoterm_d.o.o.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model ADAPT MAX 10105 HT / HK 3F",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "adapt_max_10105_ht_/_hk_3f": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "adapt_max_10105_ht_/_hk_3f": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "adapt_max_10105_ht_/_hk_3f": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "adapt_max_10105_ht_/_hk_3f": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "adapt_max_10105_ht_/_hk_3f": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "adapt_max_10105_ht_/_hk_3f": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_max_10105_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_max_10105_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "adapt_max_10105_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "80.19 kW",
      "medium_temperature": "79.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "15.05 kW",
      "medium_temperature": "22.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.33",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "33.13 kW",
      "+18\u00b0c/+23\u00b0c": "19.54 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "90.77",
      "+18\u00b0c/+23\u00b0c": "90.26",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.62",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "171 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "79.50 kW",
      "medium_temperature": "80.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.80",
      "medium_temperature": "4.34",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "70.15_kw": "3.38",
      "70.45_kw": "2.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "70.15_kw": "0.998",
      "70.45_kw": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "70.15_kw": "43.20 kW",
      "70.45_kw": "43.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "70.15_kw": "5.48",
      "70.45_kw": "4.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "70.15_kw": "0.995",
      "70.45_kw": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "70.15_kw": "28.54 kW",
      "70.45_kw": "27.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "70.15_kw": "8.35",
      "70.45_kw": "5.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "70.15_kw": "0.989",
      "70.45_kw": "0.992",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "70.15_kw": "31.39 kW",
      "70.45_kw": "30.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "70.15_kw": "10.27",
      "70.45_kw": "7.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "70.15_kw": "0.987",
      "70.45_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "70.15_kw": "79.54 kW",
      "70.45_kw": "80.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "70.15_kw": "2.87",
      "70.45_kw": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "70.15_kw": "79.54 kW",
      "70.45_kw": "80.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "70.15_kw": "2.87",
      "70.45_kw": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "70.15_kw": "0.999",
      "70.45_kw": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "70.15_kw": "75 \u00b0C",
      "70.45_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "70.15_kw": "39 W",
      "70.45_kw": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "70.15_kw": "39 W",
      "70.45_kw": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "70.15_kw": "39 W",
      "70.45_kw": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "70.15_kw": "39 W",
      "70.45_kw": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "70.15_kw": "Electricity",
      "70.45_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "70.15_kw": "0.00 kW",
      "70.45_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "70.15_kw": "28316 kWh",
      "70.45_kw": "38081 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "70.15_kw": "",
      "70.45_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "70.15_kw": "",
      "70.45_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Colder Climate",
      "70.15_kw": "",
      "70.45_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "149 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "93.60 kW",
      "medium_temperature": "93.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "56.75 kW",
      "medium_temperature": "56.25 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "3.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "34.11 kW",
      "medium_temperature": "34.19 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "4.76",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "28.32_kw": "8.56",
      "27.93_kw": "6.56",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "28.32_kw": "0.988",
      "27.93_kw": "0.991",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "28.32_kw": "31.06 kW",
      "27.93_kw": "30.32 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "28.32_kw": "10.05",
      "27.93_kw": "8.54",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "28.32_kw": "0.987",
      "27.93_kw": "0.989",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "28.32_kw": "76.32 kW",
      "27.93_kw": "77.89 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "28.32_kw": "2.70",
      "27.93_kw": "2.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.32_kw": "60.96 kW",
      "27.93_kw": "63.61 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.32_kw": "2.26",
      "27.93_kw": "1.66",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.32_kw": "0.999",
      "27.93_kw": "0.999",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "28.32_kw": "75 \u00b0C",
      "27.93_kw": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "28.32_kw": "39 W",
      "27.93_kw": "39 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "28.32_kw": "39 W",
      "27.93_kw": "39 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "28.32_kw": "39 W",
      "27.93_kw": "39 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "28.32_kw": "39 W",
      "27.93_kw": "39 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "28.32_kw": "Electricity",
      "27.93_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "28.32_kw": "32.60 kW",
      "27.93_kw": "29.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "28.32_kw": "47153 kWh",
      "27.93_kw": "60264 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "28.32_kw": "76.32",
      "27.93_kw": "77.89",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "28.32_kw": "2.70",
      "27.93_kw": "2.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "28.32_kw": "0.999",
      "27.93_kw": "0.999",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "28.32_kw": "",
      "27.93_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "28.32_kw": "",
      "27.93_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "28.32_kw": "",
      "27.93_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "302 %",
      "medium_temperature": "216 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "96.50 kW",
      "medium_temperature": "96.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.64",
      "medium_temperature": "5.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "96.54 kW",
      "medium_temperature": "95.96 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.999",
      "medium_temperature": "0.999",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "62.19 kW",
      "medium_temperature": "61.66 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.45",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "31.16 kW",
      "medium_temperature": "29.69 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.53",
      "medium_temperature": "7.55",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 32.60 kW 29.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "96.54_kw": "3.43",
      "95.96_kw": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "96.54_kw": "96.54 kW",
      "95.96_kw": "95.96 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "96.54_kw": "3.43",
      "95.96_kw": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "96.54_kw": "0.999",
      "95.96_kw": "0.999",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "96.54_kw": "75 \u00b0C",
      "95.96_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "96.54_kw": "39 W",
      "95.96_kw": "39 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "96.54_kw": "39 W",
      "95.96_kw": "39 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "96.54_kw": "39 W",
      "95.96_kw": "39 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "96.54_kw": "39 W",
      "95.96_kw": "39 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "96.54_kw": "Electricity",
      "95.96_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "96.54_kw": "0.00 kW",
      "95.96_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "96.54_kw": "16924 kWh",
      "95.96_kw": "23466 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "96.54_kw": "",
      "95.96_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "96.54_kw": "",
      "95.96_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 14825 | Cooling",
      "96.54_kw": "",
      "95.96_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "91.00 kW",
      "+18\u00b0c/+23\u00b0c": "90.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "8.18",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "90.77 kW",
      "+18\u00b0c/+23\u00b0c": "90.26 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.62",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.999",
      "+18\u00b0c/+23\u00b0c": "0.998",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "66.99 kW",
      "+18\u00b0c/+23\u00b0c": "66.37 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.47",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.998",
      "+18\u00b0c/+23\u00b0c": "0.996",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "42.89 kW",
      "+18\u00b0c/+23\u00b0c": "43.12 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09",
      "+18\u00b0c/+23\u00b0c": "9.10",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.995",
      "+18\u00b0c/+23\u00b0c": "0.992",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "28.51 kW",
      "+18\u00b0c/+23\u00b0c": "32.86 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.53",
      "+18\u00b0c/+23\u00b0c": "11.25",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "0.987",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "39 W",
      "+18\u00b0c/+23\u00b0c": "39 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "39 W",
      "+18\u00b0c/+23\u00b0c": "39 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "39 W",
      "+18\u00b0c/+23\u00b0c": "39 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "39 W",
      "+18\u00b0c/+23\u00b0c": "39 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "10092 kWh",
      "+18\u00b0c/+23\u00b0c": "6764 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10105_Outdoor_Air_Water_6"
    }
  ]
}