{
  "source_pdf": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:37:12.509678",
  "total_records": 183,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype ADAPT MAX 10140",
      "source_page": 1,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kronoterm_d.o.o.": "Trnava 5e",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kronoterm_d.o.o.": "3303",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kronoterm_d.o.o.": "Gomilsko",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kronoterm_d.o.o.": "SI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kronoterm_d.o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kronoterm_d.o.o.": "ADAPT MAX 10140",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kronoterm_d.o.o.": "011-1W1031",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kronoterm_d.o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kronoterm_d.o.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kronoterm_d.o.o.": "15 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kronoterm_d.o.o.": "09.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kronoterm_d.o.o.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model ADAPT MAX 10140 HT / HK 3F",
      "source_page": 2,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "adapt_max_10140_ht_/_hk_3f": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "adapt_max_10140_ht_/_hk_3f": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "adapt_max_10140_ht_/_hk_3f": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "adapt_max_10140_ht_/_hk_3f": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "adapt_max_10140_ht_/_hk_3f": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "adapt_max_10140_ht_/_hk_3f": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_max_10140_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "adapt_max_10140_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "adapt_max_10140_ht_/_hk_3f": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "106.90 kW",
      "medium_temperature": "105.79 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "20.09 kW",
      "medium_temperature": "30.58 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "44.16 kW",
      "+18\u00b0c/+23\u00b0c": "26.05 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "121.01",
      "+18\u00b0c/+23\u00b0c": "120.33",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.62",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "229 %",
      "medium_temperature": "171 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "106.00 kW",
      "medium_temperature": "106.70 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.80",
      "medium_temperature": "4.34",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "93.52_kw": "3.38",
      "93.91_kw": "2.47",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "93.52_kw": "0.998",
      "93.91_kw": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "93.52_kw": "57.58 kW",
      "93.91_kw": "57.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "93.52_kw": "5.48",
      "93.91_kw": "4.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "93.52_kw": "0.995",
      "93.91_kw": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "93.52_kw": "38.03 kW",
      "93.91_kw": "37.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "93.52_kw": "8.34",
      "93.91_kw": "5.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "93.52_kw": "0.989",
      "93.91_kw": "0.992",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "93.52_kw": "41.83 kW",
      "93.91_kw": "40.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "93.52_kw": "10.27",
      "93.91_kw": "7.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "93.52_kw": "0.987",
      "93.91_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "93.52_kw": "106.04 kW",
      "93.91_kw": "106.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "93.52_kw": "2.87",
      "93.91_kw": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "93.52_kw": "106.04 kW",
      "93.91_kw": "106.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "93.52_kw": "2.87",
      "93.91_kw": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "93.52_kw": "0.999",
      "93.91_kw": "0.999",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "93.52_kw": "75 \u00b0C",
      "93.91_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "93.52_kw": "52 W",
      "93.91_kw": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "93.52_kw": "52 W",
      "93.91_kw": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "93.52_kw": "52 W",
      "93.91_kw": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "93.52_kw": "52 W",
      "93.91_kw": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "93.52_kw": "Electricity",
      "93.91_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "93.52_kw": "0.00 kW",
      "93.91_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "93.52_kw": "37765 kWh",
      "93.91_kw": "50814 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "93.52_kw": "",
      "93.91_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "93.52_kw": "",
      "93.91_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Colder Climate",
      "93.52_kw": "",
      "93.91_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "149 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "124.70 kW",
      "medium_temperature": "125.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "75.65 kW",
      "medium_temperature": "74.97 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.99",
      "medium_temperature": "3.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.997",
      "medium_temperature": "0.998",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "45.46 kW",
      "medium_temperature": "45.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.13",
      "medium_temperature": "4.76",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 3,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "37.73_kw": "8.56",
      "37.22_kw": "6.56",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "37.73_kw": "0.988",
      "37.22_kw": "0.991",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "37.73_kw": "41.39 kW",
      "37.22_kw": "40.41 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "37.73_kw": "10.04",
      "37.22_kw": "8.53",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "37.73_kw": "0.987",
      "37.22_kw": "0.989",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "37.73_kw": "101.74 kW",
      "37.22_kw": "103.83 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "37.73_kw": "2.70",
      "37.22_kw": "2.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "37.73_kw": "81.26 kW",
      "37.22_kw": "84.79 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "37.73_kw": "2.25",
      "37.22_kw": "1.66",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "37.73_kw": "0.999",
      "37.22_kw": "0.999",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "37.73_kw": "75 \u00b0C",
      "37.22_kw": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "37.73_kw": "52 W",
      "37.22_kw": "52 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "37.73_kw": "52 W",
      "37.22_kw": "52 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "37.73_kw": "52 W",
      "37.22_kw": "52 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "37.73_kw": "52 W",
      "37.22_kw": "52 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "37.73_kw": "Electricity",
      "37.22_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "37.73_kw": "43.40 kW",
      "37.22_kw": "40.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "37.73_kw": "62827 kWh",
      "37.22_kw": "81016 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "37.73_kw": "101.74",
      "37.22_kw": "103.83",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "37.73_kw": "2.70",
      "37.22_kw": "2.05",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "37.73_kw": "0.999",
      "37.22_kw": "0.999",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "37.73_kw": "",
      "37.22_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "37.73_kw": "",
      "37.22_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "37.73_kw": "",
      "37.22_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "302 %",
      "medium_temperature": "216 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "129.00 kW",
      "medium_temperature": "128.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.64",
      "medium_temperature": "5.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "128.72 kW",
      "medium_temperature": "127.94 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.999",
      "medium_temperature": "0.999",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "82.90 kW",
      "medium_temperature": "82.19 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.23",
      "medium_temperature": "4.45",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.996",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "41.52 kW",
      "medium_temperature": "39.57 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.53",
      "medium_temperature": "7.55",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.987",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 43.40 kW 40.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "128.72_kw": "3.43",
      "127.94_kw": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "128.72_kw": "128.72 kW",
      "127.94_kw": "127.94 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "128.72_kw": "3.43",
      "127.94_kw": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "128.72_kw": "0.999",
      "127.94_kw": "0.999",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "128.72_kw": "75 \u00b0C",
      "127.94_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "128.72_kw": "52 W",
      "127.94_kw": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "128.72_kw": "52 W",
      "127.94_kw": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "128.72_kw": "52 W",
      "127.94_kw": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "128.72_kw": "52 W",
      "127.94_kw": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "128.72_kw": "Electricity",
      "127.94_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "128.72_kw": "0.00 kW",
      "127.94_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "128.72_kw": "22623 kWh",
      "127.94_kw": "31288 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "128.72_kw": "",
      "127.94_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "128.72_kw": "",
      "127.94_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 14825 | Cooling",
      "128.72_kw": "",
      "127.94_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "121.00 kW",
      "+18\u00b0c/+23\u00b0c": "120.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "8.18",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "121.01 kW",
      "+18\u00b0c/+23\u00b0c": "120.33 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.74",
      "+18\u00b0c/+23\u00b0c": "4.62",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.999",
      "+18\u00b0c/+23\u00b0c": "0.998",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "89.30 kW",
      "+18\u00b0c/+23\u00b0c": "88.48 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.22",
      "+18\u00b0c/+23\u00b0c": "6.47",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.998",
      "+18\u00b0c/+23\u00b0c": "0.996",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "57.17 kW",
      "+18\u00b0c/+23\u00b0c": "57.47 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.09",
      "+18\u00b0c/+23\u00b0c": "9.10",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.995",
      "+18\u00b0c/+23\u00b0c": "0.992",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "38.00 kW",
      "+18\u00b0c/+23\u00b0c": "43.79 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.52",
      "+18\u00b0c/+23\u00b0c": "11.25",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.988",
      "+18\u00b0c/+23\u00b0c": "0.987",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "52 W",
      "+18\u00b0c/+23\u00b0c": "52 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "52 W",
      "+18\u00b0c/+23\u00b0c": "52 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "52 W",
      "+18\u00b0c/+23\u00b0c": "52 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "52 W",
      "+18\u00b0c/+23\u00b0c": "52 W",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "13423 kWh",
      "+18\u00b0c/+23\u00b0c": "9018 kWh",
      "source_page": 5,
      "source_table": 2,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "KRONOTERM_d_o_o__ADAPT_MAX_10140_Outdoor_Air_Water_7"
    }
  ]
}