{
  "source_pdf": "Kaukora_JAMA_Star-10_Brine_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:37:19.998923",
  "total_records": 219,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype JAMA Star-10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kaukora": "Tuotekatu 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kaukora": "FI-21200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kaukora": "Raisio",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kaukora": "FI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kaukora": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kaukora": "JAMA Star-10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kaukora": "012-SC0659-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kaukora": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kaukora": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kaukora": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kaukora": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Star-10",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "star-10": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "star-10": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "star-10": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "star-10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "star-10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "star-10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.64 kW",
      "medium_temperature": "7.82 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "147 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.88",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.91",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "4.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "4.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "3.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.70_kw": "4.80",
      "7.60_kw": "3.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.70_kw": "0.99",
      "7.60_kw": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "9.70_kw": "65 \u00b0C",
      "7.60_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "9.70_kw": "2 W",
      "7.60_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "9.70_kw": "20 W",
      "7.60_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "9.70_kw": "7 W",
      "7.60_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "9.70_kw": "14 W",
      "7.60_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "9.70_kw": "Electricity",
      "7.60_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "9.70_kw": "2.30 kW",
      "7.60_kw": "2.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "9.70_kw": "4906 kWh",
      "7.60_kw": "5345 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.70_kw": "",
      "7.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "9.70_kw": "",
      "7.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "9.70_kw": "",
      "7.60_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "151 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.98",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.10 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "3.79",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.19",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.52",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "4.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.90 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.08",
      "medium_temperature": "3.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.70 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80",
      "medium_temperature": "3.19",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "20 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.30 kW",
      "column_2": "2.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5695 kWh",
      "column_2": "6214 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Star-10 RST",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "star-10_rst": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "star-10_rst": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "star-10_rst": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "star-10_rst": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "star-10_rst": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-10_rst": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-10_rst": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "star-10_rst": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:10 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:10 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.64 kW",
      "medium_temperature": "7.82 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.13 kW",
      "medium_temperature": "2.51 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.12",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "label": "heating_up_time_1",
      "value": "10 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "45 dB(A)",
      "column_2": "45 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "147 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.88",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.80 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.40",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.00 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.35",
      "medium_temperature": "4.25",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.39",
      "medium_temperature": "4.58",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.50 kW",
      "medium_temperature": "8.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.99",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.70 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80",
      "medium_temperature": "3.19",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "20 W",
      "medium_temperature": "10 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4906 kWh",
      "medium_temperature": "5345 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "151 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.98",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.40 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "10.10_kw": "5.23",
      "8.60_kw": "3.79",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "10.10_kw": "10.20 kW",
      "8.60_kw": "9.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "10.10_kw": "5.38",
      "8.60_kw": "4.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "10.10_kw": "10.40 kW",
      "8.60_kw": "9.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "10.10_kw": "5.45",
      "8.60_kw": "4.52",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "10.10_kw": "10.40 kW",
      "8.60_kw": "9.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "10.10_kw": "5.22",
      "8.60_kw": "4.68",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "10.10_kw": "9.90 kW",
      "8.60_kw": "8.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "10.10_kw": "5.08",
      "8.60_kw": "3.55",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.10_kw": "9.70 kW",
      "8.60_kw": "7.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.10_kw": "4.80",
      "8.60_kw": "3.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.10_kw": "0.99",
      "8.60_kw": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "10.10_kw": "65 \u00b0C",
      "8.60_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "10.10_kw": "2 W",
      "8.60_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "10.10_kw": "20 W",
      "8.60_kw": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "10.10_kw": "7 W",
      "8.60_kw": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "10.10_kw": "14 W",
      "8.60_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "10.10_kw": "Electricity",
      "8.60_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "10.10_kw": "2.30 kW",
      "8.60_kw": "2.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "10.10_kw": "5695 kWh",
      "8.60_kw": "6214 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 2.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-10_Brine_Water_1"
    }
  ]
}