{
  "source_pdf": "Kaukora_JAMA_Star-24_Brine_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:37:24.004541",
  "total_records": 106,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype JAMA Star-24",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kaukora": "Tuotekatu 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kaukora": "FI-21200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kaukora": "Raisio",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kaukora": "FI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kaukora": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kaukora": "JAMA Star-24",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kaukora": "012-SC0667-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kaukora": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kaukora": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kaukora": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kaukora": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Model Star-24",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "star-24": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "star-24": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "star-24": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "star-24": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "star-24": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-24": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-24": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "star-24": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "23.00 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.90 kW",
      "medium_temperature": "7.12 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "28.00 kW",
      "medium_temperature": "28.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.83",
      "medium_temperature": "3.78",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-6 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "23.60 kW",
      "medium_temperature": "22.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "23.80 kW",
      "medium_temperature": "22.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.83",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "23.60 kW",
      "medium_temperature": "22.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.73",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "23.50_kw": "4.57",
      "22.00_kw": "3.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "23.50_kw": "0.98",
      "22.00_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "23.50_kw": "65 \u00b0C",
      "22.00_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "23.50_kw": "2 W",
      "22.00_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "23.50_kw": "30 W",
      "22.00_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "23.50_kw": "7 W",
      "22.00_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "23.50_kw": "70 W",
      "22.00_kw": "70 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "23.50_kw": "Electricity",
      "22.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "23.50_kw": "4.50 kW",
      "22.00_kw": "6.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "23.50_kw": "11996 kWh",
      "22.00_kw": "15287 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "23.50_kw": "",
      "22.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "23.50_kw": "",
      "22.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "23.50_kw": "",
      "22.00_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "150 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "28.00 kW",
      "medium_temperature": "28.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-16 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "23.80 kW",
      "medium_temperature": "22.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.98",
      "medium_temperature": "3.73",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "4.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.38",
      "medium_temperature": "4.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "11.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.08",
      "medium_temperature": "4.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "23.70 kW",
      "medium_temperature": "22.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.78",
      "medium_temperature": "3.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "23.50 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.57",
      "medium_temperature": "3.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "60 W",
      "medium_temperature": "60 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.50 kW 6.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7"
    },
    {
      "column_0": "PCK",
      "column_1": "70 W",
      "column_2": "70 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.50 kW",
      "column_2": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "13740 kWh",
      "column_2": "17514 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.50 kW 6.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-24_Brine_Water_7"
    }
  ]
}