{
  "source_pdf": "Kaukora_JAMA_Star-8_Brine_Water_13.pdf",
  "extraction_timestamp": "2025-11-17T15:37:27.554303",
  "total_records": 219,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Subtype JAMA Star-8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kaukora": "Tuotekatu 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kaukora": "FI-21200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kaukora": "Raisio",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kaukora": "FI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kaukora": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kaukora": "JAMA Star-8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kaukora": "012-SC0658-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kaukora": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kaukora": "R407c",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kaukora": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kaukora": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Star-8",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "star-8": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "star-8": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "star-8": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "star-8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "star-8": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "star-8": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.01 kW",
      "medium_temperature": "6.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.74 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.81",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.80 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.81",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "4.67",
      "5.90_kw": "3.07",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "0.99",
      "5.90_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "7.70_kw": "65 \u00b0C",
      "5.90_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "7.70_kw": "2 W",
      "5.90_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "7.70_kw": "15 W",
      "5.90_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "7.70_kw": "7 W",
      "5.90_kw": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "7.70_kw": "14 W",
      "5.90_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "Electricity",
      "5.90_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "7.70_kw": "1.30 kW",
      "5.90_kw": "2.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "7.70_kw": "3797 kWh",
      "5.90_kw": "4433 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.70_kw": "",
      "5.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "7.70_kw": "",
      "5.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "7.70_kw": "",
      "5.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "4.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "4.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "4.45",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.80 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.56",
      "medium_temperature": "3.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.67",
      "medium_temperature": "3.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 2.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "column_0": "PCK",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.30 kW",
      "column_2": "2.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4393 kWh",
      "column_2": "5142 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 2.10 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Model Star-8 RST",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "star-8_rst": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "star-8_rst": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "star-8_rst": "Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "star-8_rst": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "star-8_rst": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-8_rst": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "star-8_rst": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "star-8_rst": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "100 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.51",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "100 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.51",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "01:28 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "55.0 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "50.0 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "240 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.01 kW",
      "medium_temperature": "6.36 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.74 kW",
      "medium_temperature": "2.06 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.09",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "label": "heating_up_time_01",
      "value": "28 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "45 dB(A)",
      "column_2": "45 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.73",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.80 kW",
      "medium_temperature": "6.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.28",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "6.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.81",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "4.13",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "4.41",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.80 kW",
      "medium_temperature": "6.40 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.81",
      "medium_temperature": "3.44",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.70 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.67",
      "medium_temperature": "3.07",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.30 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3797 kWh",
      "medium_temperature": "4433 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "145 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.05",
      "medium_temperature": "3.83",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-17 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 2.10 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "8.00_kw": "5.06",
      "6.70_kw": "3.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "8.00_kw": "8.20 kW",
      "6.70_kw": "7.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "8.00_kw": "5.20",
      "6.70_kw": "4.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "8.00_kw": "8.30 kW",
      "6.70_kw": "7.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "8.00_kw": "5.26",
      "6.70_kw": "4.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "8.00_kw": "8.30 kW",
      "6.70_kw": "7.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "8.00_kw": "5.06",
      "6.70_kw": "4.45",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "8.00_kw": "7.80 kW",
      "6.70_kw": "6.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "8.00_kw": "4.56",
      "6.70_kw": "3.46",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "7.70 kW",
      "6.70_kw": "5.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "4.67",
      "6.70_kw": "3.07",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.00_kw": "0.99",
      "6.70_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "8.00_kw": "65 \u00b0C",
      "6.70_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "8.00_kw": "2 W",
      "6.70_kw": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "8.00_kw": "15 W",
      "6.70_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "8.00_kw": "7 W",
      "6.70_kw": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "8.00_kw": "14 W",
      "6.70_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "8.00_kw": "Electricity",
      "6.70_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "8.00_kw": "1.30 kW",
      "6.70_kw": "2.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "8.00_kw": "4393 kWh",
      "6.70_kw": "5142 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.30 kW 2.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Kaukora_JAMA_Star-8_Brine_Water_13"
    }
  ]
}