{
  "source_pdf": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:37:27.804989",
  "total_records": 72,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype J\u00e4spi Inverter M12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kaukora": "Tuotekatu 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kaukora": "FI-21200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kaukora": "Raisio",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kaukora": "FI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kaukora": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kaukora": "J\u00e4spi Inverter M12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kaukora": "012-SC0652-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kaukora": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kaukora": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kaukora": "2.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kaukora": "Austrian Institute of Technology (AIT)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model J\u00e4spi Inverter M12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "j\u00e4spi_inverter_m12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "j\u00e4spi_inverter_m12": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "j\u00e4spi_inverter_m12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "j\u00e4spi_inverter_m12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "j\u00e4spi_inverter_m12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "j\u00e4spi_inverter_m12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "j\u00e4spi_inverter_m12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "j\u00e4spi_inverter_m12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.21 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.78",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "174 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.42",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-8 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "1.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "6.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "9.30 kW",
      "1.90": "8.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "2.66",
      "1.90": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.89": "0.97",
      "1.90": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.89": "58 \u00b0C",
      "1.90": "58 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.89": "2 W",
      "1.90": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.89": "20 W",
      "1.90": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.89": "15 W",
      "1.90": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.89": "20 W",
      "1.90": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.89": "Electricity",
      "1.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.89": "2.20 kW",
      "1.90": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.89": "5482 kWh",
      "1.90": "6136 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_M12_Outdoor_Air_Water_14"
    }
  ]
}