{
  "source_pdf": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:37:29.446999",
  "total_records": 107,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype J\u00e4spi Inverter Nordic 12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kaukora": "Tuotekatu 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kaukora": "FI-21200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kaukora": "Raisio",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kaukora": "FI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kaukora": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kaukora": "J\u00e4spi Inverter Nordic 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kaukora": "012-SC0654-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kaukora": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kaukora": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kaukora": "2.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kaukora": "Danish Technological Institute (DTI), DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model J\u00e4spi Inverter Nordic 12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "j\u00e4spi_inverter_nordic_12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "j\u00e4spi_inverter_nordic_12": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "j\u00e4spi_inverter_nordic_12": "Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "j\u00e4spi_inverter_nordic_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "j\u00e4spi_inverter_nordic_12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "j\u00e4spi_inverter_nordic_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "j\u00e4spi_inverter_nordic_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "j\u00e4spi_inverter_nordic_12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.12",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "148 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.86",
      "medium_temperature": "4.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.22",
      "medium_temperature": "5.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.10 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "7.30 kW",
      "2.28": "7.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "3.05",
      "2.28": "2.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.95": "0.99",
      "2.28": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.95": "65 \u00b0C",
      "2.28": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.95": "25 W",
      "2.28": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.95": "7 W",
      "2.28": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.95": "25 W",
      "2.28": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.95": "37 W",
      "2.28": "37 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.95": "Electricity",
      "2.28": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.95": "0.70 kW",
      "2.28": "0.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.95": "3409 kWh",
      "2.28": "4529 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.28": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.95": "",
      "2.28": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "2.95": "",
      "2.28": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "130 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.30 kW",
      "medium_temperature": "9.80 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "3.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-12 \u00b0C",
      "medium_temperature": "-12 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.40 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "4.14",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "4.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "5.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.90 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.99",
      "medium_temperature": "2.47",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.31",
      "medium_temperature": "1.84",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "7 W",
      "medium_temperature": "7 W",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.70 kW 0.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18"
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "37 W",
      "column_2": "37 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.10 kW",
      "column_2": "3.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5666 kWh",
      "column_2": "7239 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.10 kW 3.80 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Nordic_12_Outdoor_Air_Water_18"
    }
  ]
}