{
  "source_pdf": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29.pdf",
  "extraction_timestamp": "2025-11-17T15:37:33.019017",
  "total_records": 73,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Subtype J\u00e4spi Inverter Split 8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kaukora": "Tuotekatu 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kaukora": "FI-21200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kaukora": "Raisio",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kaukora": "FI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kaukora": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kaukora": "J\u00e4spi Inverter Split 8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kaukora": "012-SC0805-18",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kaukora": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kaukora": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kaukora": "2.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kaukora": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Model J\u00e4spi Inverter Split 8 + J\u00e4spi Splitbox",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "j\u00e4spi_inverter_split_8_+_j\u00e4spi_splitbox": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.86 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.83 kW",
      "medium_temperature": "1.17 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.99",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-9 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "1.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.41",
      "medium_temperature": "4.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.51",
      "medium_temperature": "5.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.40_kw": "2.86",
      "6.60_kw": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40_kw": "6.80 kW",
      "6.60_kw": "5.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40_kw": "2.67",
      "6.60_kw": "1.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.40_kw": "0.96",
      "6.60_kw": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.40_kw": "65 \u00b0C",
      "6.60_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.40_kw": "2 W",
      "6.60_kw": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.40_kw": "15 W",
      "6.60_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.40_kw": "15 W",
      "6.60_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.40_kw": "30 W",
      "6.60_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.40_kw": "Electricity",
      "6.60_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.40_kw": "1.40 kW",
      "6.60_kw": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.40_kw": "3882 kWh",
      "6.60_kw": "4447 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW 1.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kaukora_J\u00e4spi_Inverter_Split_8_Outdoor_Air_Water_29"
    }
  ]
}