{
  "source_pdf": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:37:45.451477",
  "total_records": 163,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype HPS.Z 12-16kW/400 V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kospel_sp._z_o.o.": "ul. Olchowa 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kospel_sp._z_o.o.": "75-136",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kospel_sp._z_o.o.": "Koszalin",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kospel_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kospel_sp._z_o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kospel_sp._z_o.o.": "HPS.Z 12-16kW/400 V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kospel_sp._z_o.o.": "011-1W0439",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kospel_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kospel_sp._z_o.o.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kospel_sp._z_o.o.": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kospel_sp._z_o.o.": "15.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kospel_sp._z_o.o.": "HP KEYMARK certification scheme rules rev. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HPSO-12/400 + HPSI-9",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpso-12/400_+_hpsi-9": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpso-12/400_+_hpsi-9": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpso-12/400_+_hpsi-9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "hpso-12/400_+_hpsi-9": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpso-12/400_+_hpsi-9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpso-12/400_+_hpsi-9": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-12/400_+_hpsi-9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-12/400_+_hpsi-9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpso-12/400_+_hpsi-9": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.50 kW",
      "medium_temperature": "9.72 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.58 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.45",
      "medium_temperature": "2.66",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "110 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.79 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "2.83",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "1.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.63 kW",
      "medium_temperature": "5.17 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.90",
      "medium_temperature": "3.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.78_kw": "4.86",
      "8.52_kw": "3.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.78_kw": "0.99",
      "8.52_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.78_kw": "14.35 kW",
      "8.52_kw": "6.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.78_kw": "6.08",
      "8.52_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.78_kw": "0.99",
      "8.52_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.78_kw": "7.98 kW",
      "8.52_kw": "7.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.78_kw": "2.87",
      "8.52_kw": "1.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78_kw": "7.54 kW",
      "8.52_kw": "6.94 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78_kw": "2.80",
      "8.52_kw": "1.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78_kw": "0.99",
      "8.52_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.78_kw": "55 \u00b0C",
      "8.52_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.78_kw": "15 W",
      "8.52_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.78_kw": "0 W",
      "8.52_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.78_kw": "0 W",
      "8.52_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.78_kw": "0 W",
      "8.52_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.78_kw": "Electricity",
      "8.52_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.78_kw": "1.48 kW",
      "8.52_kw": "1.85 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.78_kw": "4696 kWh",
      "8.52_kw": "6362 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.78_kw": "",
      "8.52_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.78_kw": "",
      "8.52_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Colder Climate",
      "5.78_kw": "",
      "8.52_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "1.93",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "8.80_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.48 kW 1.85 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HPSO-16/400 + HPSI-9",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpso-16/400_+_hpsi-9": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpso-16/400_+_hpsi-9": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpso-16/400_+_hpsi-9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "hpso-16/400_+_hpsi-9": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpso-16/400_+_hpsi-9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpso-16/400_+_hpsi-9": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-16/400_+_hpsi-9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-16/400_+_hpsi-9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpso-16/400_+_hpsi-9": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.74 kW",
      "medium_temperature": "12.67 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.60 kW",
      "medium_temperature": "4.95 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.37",
      "medium_temperature": "2.62",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "111 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.80 kW",
      "medium_temperature": "10.83 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-4 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.33 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.46",
      "medium_temperature": "1.89",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.16 kW",
      "medium_temperature": "6.61 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.98_kw": "5.17",
      "5.08_kw": "3.74",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.98_kw": "0.99",
      "5.08_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.98_kw": "7.17 kW",
      "5.08_kw": "6.41 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.98_kw": "6.92",
      "5.08_kw": "4.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.98_kw": "0.99",
      "5.08_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.98_kw": "11.33 kW",
      "5.08_kw": "8.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.98_kw": "2.46",
      "5.08_kw": "2.06",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98_kw": "10.68 kW",
      "5.08_kw": "9.51 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98_kw": "2.41",
      "5.08_kw": "1.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.98_kw": "0.99",
      "5.08_kw": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.98_kw": "55 \u00b0C",
      "5.08_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.98_kw": "15 W",
      "5.08_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.98_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.98_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.98_kw": "0 W",
      "5.08_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.98_kw": "Electricity",
      "5.08_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.98_kw": "2.12 kW",
      "5.08_kw": "1.32 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.98_kw": "26449 kWh",
      "5.08_kw": "22384 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.98_kw": "",
      "5.08_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.98_kw": "",
      "5.08_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 14825 | Average Climate",
      "5.98_kw": "",
      "5.08_kw": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "10.80_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.12 kW 1.32 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_12-16kW_400_V_Outdoor_Air_Water_1"
    }
  ]
}