{
  "source_pdf": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:37:45.972265",
  "total_records": 161,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype HPS.Z 6kW/230 V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kospel_sp._z_o.o.": "ul. Olchowa 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kospel_sp._z_o.o.": "75-136",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kospel_sp._z_o.o.": "Koszalin",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kospel_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kospel_sp._z_o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kospel_sp._z_o.o.": "HPS.Z 6kW/230 V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kospel_sp._z_o.o.": "011-1W0437",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kospel_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kospel_sp._z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kospel_sp._z_o.o.": "0.95 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kospel_sp._z_o.o.": "15.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kospel_sp._z_o.o.": "HP KEYMARK certification scheme rules rev. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HPSO-6/230 + HPSI-6",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpso-6/230_+_hpsi-6": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpso-6/230_+_hpsi-6": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpso-6/230_+_hpsi-6": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "hpso-6/230_+_hpsi-6": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpso-6/230_+_hpsi-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpso-6/230_+_hpsi-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-6/230_+_hpsi-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-6/230_+_hpsi-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpso-6/230_+_hpsi-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.23 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.42",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.53 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.85",
      "medium_temperature": "1.89",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "2.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.11_kw": "5.93",
      "2.74_kw": "4.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.11_kw": "3.60 kW",
      "2.74_kw": "3.27 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.11_kw": "8.40",
      "2.74_kw": "6.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.11_kw": "4.53 kW",
      "2.74_kw": "3.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.11_kw": "2.85",
      "2.74_kw": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "4.08 kW",
      "2.74_kw": "2.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "2.59",
      "2.74_kw": "1.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.11_kw": "0.99",
      "2.74_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.11_kw": "55 \u00b0C",
      "2.74_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.11_kw": "15 W",
      "2.74_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.11_kw": "0 W",
      "2.74_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.11_kw": "Electricity",
      "2.74_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.11_kw": "1.04 kW",
      "2.74_kw": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.11_kw": "10549 kWh",
      "2.74_kw": "8383 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "3.11_kw": "",
      "2.74_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "90 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.80 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.46",
      "medium_temperature": "2.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "1.81",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "2.72",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.14 kW",
      "medium_temperature": "2.88 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.20",
      "medium_temperature": "4.76",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.04 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "3.90 kW",
      "column_2": "2.67 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.11",
      "column_2": "1.51",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "1.06 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.21",
      "column_2": "0.32",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.78 kW",
      "column_2": "3.27 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11493 kWh",
      "column_2": "7870 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "156 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.70 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.70",
      "medium_temperature": "3.97",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "1.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.69",
      "medium_temperature": "5.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.97",
      "medium_temperature": "1.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.01 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.97",
      "medium_temperature": "1.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.78 kW 3.27 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6687 kWh",
      "column_2": "5450 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "3.70_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_6kW_230_V_Outdoor_Air_Water_2"
    }
  ]
}