{
  "source_pdf": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:37:46.434715",
  "total_records": 161,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype HPS.Z 8kW/230 V",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kospel_sp._z_o.o.": "ul. Olchowa 1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kospel_sp._z_o.o.": "75-136",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kospel_sp._z_o.o.": "Koszalin",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kospel_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kospel_sp._z_o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kospel_sp._z_o.o.": "HPS.Z 8kW/230 V",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kospel_sp._z_o.o.": "011-1W0438",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kospel_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kospel_sp._z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kospel_sp._z_o.o.": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kospel_sp._z_o.o.": "15.12.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kospel_sp._z_o.o.": "HP KEYMARK certification scheme rules rev. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model HPSO-8/230 + HPSI-6",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpso-8/230_+_hpsi-6": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpso-8/230_+_hpsi-6": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpso-8/230_+_hpsi-6": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "hpso-8/230_+_hpsi-6": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpso-8/230_+_hpsi-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpso-8/230_+_hpsi-6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-8/230_+_hpsi-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpso-8/230_+_hpsi-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpso-8/230_+_hpsi-6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.13 kW",
      "medium_temperature": "9.67 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.74 kW",
      "medium_temperature": "3.61 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.69",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-8 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.24 kW",
      "medium_temperature": "5.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.74",
      "medium_temperature": "1.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.09_kw": "6.19",
      "6.94_kw": "4.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.09_kw": "0.99",
      "6.94_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.09_kw": "5.96 kW",
      "6.94_kw": "6.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.09_kw": "8.88",
      "6.94_kw": "7.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.09_kw": "0.99",
      "6.94_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.09_kw": "5.91 kW",
      "6.94_kw": "5.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.09_kw": "2.63",
      "6.94_kw": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.09_kw": "4.99 kW",
      "6.94_kw": "4.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.09_kw": "2.19",
      "6.94_kw": "1.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.09_kw": "0.99",
      "6.94_kw": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.09_kw": "55 \u00b0C",
      "6.94_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.09_kw": "15 W",
      "6.94_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.09_kw": "0 W",
      "6.94_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.09_kw": "0 W",
      "6.94_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.09_kw": "0 W",
      "6.94_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.09_kw": "Electricity",
      "6.94_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.09_kw": "1.41 kW",
      "6.94_kw": "1.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.09_kw": "13206 kWh",
      "6.94_kw": "13788 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.09_kw": "",
      "6.94_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.09_kw": "",
      "6.94_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.09_kw": "",
      "6.94_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "141 %",
      "medium_temperature": "98 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.60",
      "medium_temperature": "2.53",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.69 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.09",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.16 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.18",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.68",
      "medium_temperature": "5.03",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.75 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.83",
      "medium_temperature": "7.30",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.41 kW 1.96 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.52 kW",
      "column_2": "4.95 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.13",
      "column_2": "1.47",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.30 kW",
      "column_2": "1.06 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.21",
      "column_2": "0.32",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "6.77 kW",
      "column_2": "6.07 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "16466 kWh",
      "column_2": "14650 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "238 %",
      "medium_temperature": "159 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.80 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.03",
      "medium_temperature": "4.06",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.77 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.53 kW",
      "medium_temperature": "6.67 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.36",
      "medium_temperature": "3.38",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.09",
      "medium_temperature": "5.62",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.77 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.40",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.77 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.40",
      "medium_temperature": "2.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.77 kW 6.07 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.99",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "11720 kWh",
      "column_2": "11186 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdesignh": "Backup Heater",
      "6.70_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Kospel_SP__z_o_o__HPS_Z_8kW_230_V_Outdoor_Air_Water_3"
    }
  ]
}