{
  "source_pdf": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:37:46.729231",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype HPMO2-12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "ul. Olchowa 1,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "75-136",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "Koszalin",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "HPMO2-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "041-K050-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "03.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model HPMO2-12",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpmo2-12": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpmo2-12": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpmo2-12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpmo2-12": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpmo2-12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpmo2-12": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpmo2-12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpmo2-12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpmo2-12": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.96 kW",
      "medium_temperature": "9.14 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.20 kW",
      "medium_temperature": "3.34 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.88 kW",
      "medium_temperature": "8.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.85 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.06 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.30",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.78": "0.990",
      "4.13": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.78": "4.60 kW",
      "4.13": "4.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.78": "8.11",
      "4.13": "5.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.78": "0.990",
      "4.13": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.78": "7.85 kW",
      "4.13": "7.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.78": "3.15",
      "4.13": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "7.94 kW",
      "4.13": "7.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "2.87",
      "4.13": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.78": "0.900",
      "4.13": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.78": "52 \u00b0C",
      "4.13": "52 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.78": "15 W",
      "4.13": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.78": "15 W",
      "4.13": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.78": "15 W",
      "4.13": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.78": "62 W",
      "4.13": "62 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.78": "Electricity",
      "4.13": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.78": "0.93 kW",
      "4.13": "1.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.78": "4033 kWh",
      "4.13": "5456 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.93 kW 1.61 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-12_Outdoor_Air_Water_1"
    }
  ]
}