{
  "source_pdf": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:37:47.014199",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype HPMO2-16/23",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "ul. Olchowa 1,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "75-136",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "Koszalin",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "HPMO2-16/23",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "041-K050-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "03.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "kospel_sp\u00f3\u0142ka_z_o.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model HPMO2-16/23",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hpmo2-16/23": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hpmo2-16/23": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hpmo2-16/23": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hpmo2-16/23": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hpmo2-16/23": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hpmo2-16/23": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpmo2-16/23": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hpmo2-16/23": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hpmo2-16/23": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.17 kW",
      "medium_temperature": "15.05 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.83",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.09 kW",
      "medium_temperature": "14.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.58 kW",
      "medium_temperature": "12.75 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "2.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.32 kW",
      "medium_temperature": "7.77 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "7.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.66": "0.990",
      "4.56": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.66": "7.71 kW",
      "4.56": "6.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.66": "8.24",
      "4.56": "6.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.66": "0.990",
      "4.56": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.66": "11.58 kW",
      "4.56": "12.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.66": "3.27",
      "4.56": "2.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "12.87 kW",
      "4.56": "13.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "2.93",
      "4.56": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.66": "0.900",
      "4.56": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.66": "51 \u00b0C",
      "4.56": "51 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.66": "24 W",
      "4.56": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.66": "24 W",
      "4.56": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.66": "24 W",
      "4.56": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.66": "40 W",
      "4.56": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.66": "Electricity",
      "4.56": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.66": "0.22 kW",
      "4.56": "0.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.66": "5850 kWh",
      "4.56": "8613 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.22 kW 0.44 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kospel_sp\u00f3\u0142ka_z_o_o__HPMO2-16_23_Outdoor_Air_Water_2"
    }
  ]
}