{
  "source_pdf": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:37:48.054249",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Air to Water Heat Pump- R290- 08",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kyung_dong_navien_co.,_ltd.": "95, Suworam-gil, Seotan-myeon, Pyeongtack-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kyung_dong_navien_co.,_ltd.": "11704",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kyung_dong_navien_co.,_ltd.": "Gyeonggi-do",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kyung_dong_navien_co.,_ltd.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kyung_dong_navien_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kyung_dong_navien_co.,_ltd.": "Inverter Air to Water Heat Pump- R290- 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kyung_dong_navien_co.,_ltd.": "041-K108-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kyung_dong_navien_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kyung_dong_navien_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kyung_dong_navien_co.,_ltd.": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kyung_dong_navien_co.,_ltd.": "05.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kyung_dong_navien_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model PEM750V008PGKC",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pem750v008pgkc": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pem750v008pgkc": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pem750v008pgkc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pem750v008pgkc": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pem750v008pgkc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pem750v008pgkc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pem750v008pgkc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pem750v008pgkc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pem750v008pgkc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.71 kW",
      "medium_temperature": "2.48 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "3.01",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.58 kW",
      "medium_temperature": "7.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.71 kW",
      "medium_temperature": "6.74 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.16 kW",
      "medium_temperature": "4.12 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.75 kW",
      "medium_temperature": "2.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.31": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.31": "3.20 kW",
      "4.73": "2.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.31": "8.20",
      "4.73": "6.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.31": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.31": "6.71 kW",
      "4.73": "6.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.31": "3.11",
      "4.73": "2.18",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "7.01 kW",
      "4.73": "6.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "2.77",
      "4.73": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.31": "0.900",
      "4.73": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.31": "75 \u00b0C",
      "4.73": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.31": "9 W",
      "4.73": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.31": "9 W",
      "4.73": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.31": "9 W",
      "4.73": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.31": "42 W",
      "4.73": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.31": "Electricity",
      "4.73": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.31": "0.57 kW",
      "4.73": "0.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.31": "3252 kWh",
      "4.73": "4462 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.57 kW 0.78 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_08_Outdoor_Air_Water_2"
    }
  ]
}