{
  "source_pdf": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:37:48.604919",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Air to Water Heat Pump- R290- 17",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "kyung_dong_navien_co.,_ltd.": "95, Suworam-gil, Seotan-myeon, Pyeongtack-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "kyung_dong_navien_co.,_ltd.": "11704",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "kyung_dong_navien_co.,_ltd.": "Gyeonggi-do",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "kyung_dong_navien_co.,_ltd.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "kyung_dong_navien_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "kyung_dong_navien_co.,_ltd.": "Inverter Air to Water Heat Pump- R290- 17",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "kyung_dong_navien_co.,_ltd.": "041-K108-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "kyung_dong_navien_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "kyung_dong_navien_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "kyung_dong_navien_co.,_ltd.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "kyung_dong_navien_co.,_ltd.": "05.12.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "kyung_dong_navien_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model PEM750V017PGKC",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pem750v017pgkc": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pem750v017pgkc": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pem750v017pgkc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pem750v017pgkc": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pem750v017pgkc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pem750v017pgkc": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pem750v017pgkc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pem750v017pgkc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pem750v017pgkc": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.01 kW",
      "medium_temperature": "17.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.73 kW",
      "medium_temperature": "5.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.71 kW",
      "medium_temperature": "14.85 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.01 kW",
      "medium_temperature": "13.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.97 kW",
      "medium_temperature": "8.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.53",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.17 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.12": "0.900",
      "4.57": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.12": "5.81 kW",
      "4.57": "5.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.12": "8.32",
      "4.57": "6.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.12": "0.900",
      "4.57": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.12": "13.01 kW",
      "4.57": "13.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.12": "3.13",
      "4.57": "2.31",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.12": "14.39 kW",
      "4.57": "14.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.12": "2.63",
      "4.57": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.12": "0.900",
      "4.57": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.12": "75 \u00b0C",
      "4.57": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.12": "13 W",
      "4.57": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.12": "15 W",
      "4.57": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.12": "13 W",
      "4.57": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.12": "80 W",
      "4.57": "80 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.12": "Electricity",
      "4.57": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.12": "0.32 kW",
      "4.57": "0.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.12": "6244 kWh",
      "4.57": "8502 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.32 kW 0.06 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Kyung_Dong_Navien_Co___Ltd__Inverter_Air_to_Water_Heat_Pump-_R290-_17_Outdoor_Air_Water_4"
    }
  ]
}