{
  "source_pdf": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:37:55.403933",
  "total_records": 1449,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype R290 monobloc 9, 12, 14 ,16kW 1 phase & 3phases",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "R290 monobloc 9, 12, 14 ,16kW 1 phase & 3phases",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0689",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "25.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM161HF UB60 / HN1616HC NK0",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm161hf_ub60_/_hn1616hc_nk0": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm161hf_ub60_/_hn1616hc_nk0": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm161hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm161hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm161hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm161hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.11",
      "medium_temperature": "3.92",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "3.70 kW",
      "5.05": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "8.45",
      "5.05": "6.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "11.70 kW",
      "5.05": "10.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "2.80",
      "5.05": "2.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "11.70 kW",
      "5.05": "11.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.80",
      "5.05": "2.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "30 W",
      "5.05": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "0 W",
      "5.05": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "5.05": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "0.00 kW",
      "5.05": "0.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "4735 kWh",
      "5.05": "6162 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM141HF UB60 / HN1616HC NK0",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm141hf_ub60_/_hn1616hc_nk0": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm141hf_ub60_/_hn1616hc_nk0": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm141hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm141hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm141hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm141hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "155 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "3.96",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.45",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.84",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.38": "3.60 kW",
      "5.40": "3.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.38": "9.15",
      "5.40": "6.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.38": "9.70 kW",
      "5.40": "11.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.38": "3.30",
      "5.40": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "10.70 kW",
      "5.40": "11.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "2.95",
      "5.40": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.38": "75 \u00b0C",
      "5.40": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.38": "30 W",
      "5.40": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.38": "0 W",
      "5.40": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.38": "Electricity",
      "5.40": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.38": "0.30 kW",
      "5.40": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.38": "4223 kWh",
      "5.40": "5741 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM121HF UB60 / HN1616HC NK0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm121hf_ub60_/_hn1616hc_nk0": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm121hf_ub60_/_hn1616hc_nk0": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm121hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm121hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm121hf_ub60_/_hn1616hc_nk0": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm121hf_ub60_/_hn1616hc_nk0": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.10",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.97",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.54",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.92",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.37": "3.60 kW",
      "5.22": "3.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.37": "9.24",
      "5.22": "5.58",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.37": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.37": "30 W",
      "5.22": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.37": "0 W",
      "5.22": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.37": "Electricity",
      "5.22": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.37": "0.00 kW",
      "5.22": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.37": "3789 kWh",
      "5.22": "5211 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM163HF UB60 / HN1639HC NK0",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm163hf_ub60_/_hn1639hc_nk0": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm163hf_ub60_/_hn1639hc_nk0": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm163hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm163hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm163hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm163hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.11",
      "medium_temperature": "3.92",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "3.70 kW",
      "5.05": "3.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "8.45",
      "5.05": "6.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "11.70 kW",
      "5.05": "10.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "2.80",
      "5.05": "2.34",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "11.70 kW",
      "5.05": "11.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.80",
      "5.05": "2.30",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "30 W",
      "5.05": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "0 W",
      "5.05": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "5.05": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "0.00 kW",
      "5.05": "0.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "4735 kWh",
      "5.05": "6162 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM143HF UB60 / HN1639HC NK0",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm143hf_ub60_/_hn1639hc_nk0": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm143hf_ub60_/_hn1639hc_nk0": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm143hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm143hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm143hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm143hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "155 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "3.96",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.45",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.84",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.38": "3.60 kW",
      "5.40": "3.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.38": "9.15",
      "5.40": "6.15",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.38": "9.70 kW",
      "5.40": "11.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.38": "3.30",
      "5.40": "2.20",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "10.70 kW",
      "5.40": "11.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "2.95",
      "5.40": "2.20",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.38": "75 \u00b0C",
      "5.40": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.38": "30 W",
      "5.40": "30 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.38": "0 W",
      "5.40": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.38": "Electricity",
      "5.40": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.38": "0.30 kW",
      "5.40": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.38": "4223 kWh",
      "5.40": "5741 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM123HF UB60 / HN1639HC NK0",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm123hf_ub60_/_hn1639hc_nk0": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm123hf_ub60_/_hn1639hc_nk0": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm123hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm123hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm123hf_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm123hf_ub60_/_hn1639hc_nk0": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.10",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.97",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.54",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.92",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.37": "3.60 kW",
      "5.22": "3.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.37": "9.24",
      "5.22": "5.58",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.37": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.37": "30 W",
      "5.22": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.37": "0 W",
      "5.22": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.37": "Electricity",
      "5.22": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.37": "0.00 kW",
      "5.22": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.37": "3789 kWh",
      "5.22": "5211 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM093HFX UB60 / HN1639HC NK0",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm093hfx_ub60_/_hn1639hc_nk0": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm093hfx_ub60_/_hn1639hc_nk0": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm093hfx_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm093hfx_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm093hfx_ub60_/_hn1639hc_nk0": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm093hfx_ub60_/_hn1639hc_nk0": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm093hfx_ub60_/_hn1639hc_nk0": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm093hfx_ub60_/_hn1639hc_nk0": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.20",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "147 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "3.75",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.50",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.72",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.75": "0.900",
      "4.85": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.75": "3.60 kW",
      "4.85": "3.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.75": "8.80",
      "4.85": "5.00",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.75": "0.900",
      "4.85": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.75": "9.00 kW",
      "4.85": "9.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.75": "3.20",
      "4.85": "2.28",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "9.00 kW",
      "4.85": "9.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "3.20",
      "4.85": "2.28",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "0.900",
      "4.85": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.75": "75 \u00b0C",
      "4.85": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.75": "10 W",
      "4.85": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.75": "30 W",
      "4.85": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.75": "10 W",
      "4.85": "10 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.75": "0 W",
      "4.85": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.75": "Electricity",
      "4.85": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.75": "0.00 kW",
      "4.85": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.75": "3554 kWh",
      "4.85": "4965 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM161HF UB60/ PHCS0 ENCXLEU",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm161hf_ub60/_phcs0_encxleu": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm161hf_ub60/_phcs0_encxleu": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm161hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm161hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm161hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161hf_ub60/_phcs0_encxleu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161hf_ub60/_phcs0_encxleu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm161hf_ub60/_phcs0_encxleu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "3.30",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.11",
      "medium_temperature": "3.92",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.34",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.90",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "3.70 kW",
      "5.05": "3.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "8.45",
      "5.05": "6.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "11.70 kW",
      "5.05": "10.40 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "2.80",
      "5.05": "2.34",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "11.70 kW",
      "5.05": "11.40 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.80",
      "5.05": "2.30",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "30 W",
      "5.05": "30 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "0 W",
      "5.05": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "n/a",
      "5.05": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "0.00 kW",
      "5.05": "0.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "4735 kWh",
      "5.05": "6162 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM141HF UB60/ PHCS0 ENCXLEU",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm141hf_ub60/_phcs0_encxleu": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm141hf_ub60/_phcs0_encxleu": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm141hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm141hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm141hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141hf_ub60/_phcs0_encxleu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141hf_ub60/_phcs0_encxleu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm141hf_ub60/_phcs0_encxleu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "155 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "3.96",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.45",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.84",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.38": "3.60 kW",
      "5.40": "3.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.38": "9.15",
      "5.40": "6.15",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.38": "9.70 kW",
      "5.40": "11.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.38": "3.30",
      "5.40": "2.20",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "10.70 kW",
      "5.40": "11.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "2.95",
      "5.40": "2.20",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.38": "75 \u00b0C",
      "5.40": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.38": "30 W",
      "5.40": "30 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.38": "0 W",
      "5.40": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.38": "Electricity",
      "5.40": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.38": "0.30 kW",
      "5.40": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.38": "4223 kWh",
      "5.40": "5741 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM121HF UB60/ PHCS0 ENCXLEU",
      "source_page": 20,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm121hf_ub60/_phcs0_encxleu": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm121hf_ub60/_phcs0_encxleu": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm121hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm121hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm121hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121hf_ub60/_phcs0_encxleu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121hf_ub60/_phcs0_encxleu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm121hf_ub60/_phcs0_encxleu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.10",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.97",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.54",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.92",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.37": "3.60 kW",
      "5.22": "3.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.37": "9.24",
      "5.22": "5.58",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.37": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.37": "30 W",
      "5.22": "30 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.37": "0 W",
      "5.22": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.37": "Electricity",
      "5.22": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.37": "0.00 kW",
      "5.22": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.37": "3789 kWh",
      "5.22": "5211 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM163HF UB60/ PHCS0 ENCXLEU",
      "source_page": 22,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm163hf_ub60/_phcs0_encxleu": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm163hf_ub60/_phcs0_encxleu": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm163hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm163hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm163hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163hf_ub60/_phcs0_encxleu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163hf_ub60/_phcs0_encxleu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm163hf_ub60/_phcs0_encxleu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "3.30",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.11",
      "medium_temperature": "3.92",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.34",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.70": "3.70 kW",
      "5.05": "3.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.70": "8.45",
      "5.05": "6.75",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.70": "11.70 kW",
      "5.05": "10.40 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.70": "2.80",
      "5.05": "2.34",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "11.70 kW",
      "5.05": "11.40 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "2.80",
      "5.05": "2.30",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.70": "0.900",
      "5.05": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.70": "75 \u00b0C",
      "5.05": "75 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.70": "30 W",
      "5.05": "30 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.70": "10 W",
      "5.05": "10 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.70": "0 W",
      "5.05": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.70": "Electricity",
      "5.05": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.70": "0.00 kW",
      "5.05": "0.30 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.70": "4735 kWh",
      "5.05": "6162 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM143HF UB60/ PHCS0 ENCXLEU",
      "source_page": 24,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm143hf_ub60/_phcs0_encxleu": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm143hf_ub60/_phcs0_encxleu": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm143hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm143hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm143hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143hf_ub60/_phcs0_encxleu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143hf_ub60/_phcs0_encxleu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm143hf_ub60/_phcs0_encxleu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "155 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "3.96",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "2.45",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.84",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.38": "3.60 kW",
      "5.40": "3.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.38": "9.15",
      "5.40": "6.15",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.38": "9.70 kW",
      "5.40": "11.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.38": "3.30",
      "5.40": "2.20",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "10.70 kW",
      "5.40": "11.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "2.95",
      "5.40": "2.20",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.38": "0.900",
      "5.40": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.38": "75 \u00b0C",
      "5.40": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.38": "30 W",
      "5.40": "30 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.38": "10 W",
      "5.40": "10 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.38": "0 W",
      "5.40": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.38": "Electricity",
      "5.40": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.38": "0.30 kW",
      "5.40": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.38": "4223 kWh",
      "5.40": "5741 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM123HF UB60/ PHCS0 ENCXLEU",
      "source_page": 26,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm123hf_ub60/_phcs0_encxleu": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm123hf_ub60/_phcs0_encxleu": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm123hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm123hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm123hf_ub60/_phcs0_encxleu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123hf_ub60/_phcs0_encxleu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123hf_ub60/_phcs0_encxleu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm123hf_ub60/_phcs0_encxleu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.10",
      "source_page": 26,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.45",
      "medium_temperature": "3.97",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.54",
      "medium_temperature": "2.54",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.92",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.37": "3.60 kW",
      "5.22": "3.60 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.37": "9.24",
      "5.22": "5.58",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "10.00 kW",
      "5.22": "10.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "3.21",
      "5.22": "2.36",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.37": "0.900",
      "5.22": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.37": "75 \u00b0C",
      "5.22": "75 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.37": "30 W",
      "5.22": "30 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.37": "10 W",
      "5.22": "10 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.37": "0 W",
      "5.22": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.37": "Electricity",
      "5.22": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.37": "0.00 kW",
      "5.22": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.37": "3789 kWh",
      "5.22": "5211 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM093HFX UB60/ PHCS0 ENCXLEU",
      "source_page": 28,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm093hfx_ub60/_phcs0_encxleu": "Heating (medium temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm093hfx_ub60/_phcs0_encxleu": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm093hfx_ub60/_phcs0_encxleu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm093hfx_ub60/_phcs0_encxleu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm093hfx_ub60/_phcs0_encxleu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm093hfx_ub60/_phcs0_encxleu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm093hfx_ub60/_phcs0_encxleu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm093hfx_ub60/_phcs0_encxleu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.20",
      "source_page": 28,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "147 %",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.23",
      "medium_temperature": "3.75",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.50",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.04",
      "medium_temperature": "3.72",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.75": "0.900",
      "4.85": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.75": "3.60 kW",
      "4.85": "3.60 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.75": "8.80",
      "4.85": "5.00",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.75": "0.900",
      "4.85": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.75": "9.00 kW",
      "4.85": "9.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.75": "3.20",
      "4.85": "2.28",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "9.00 kW",
      "4.85": "9.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "3.20",
      "4.85": "2.28",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "0.900",
      "4.85": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.75": "75 \u00b0C",
      "4.85": "75 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.75": "10 W",
      "4.85": "10 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.75": "30 W",
      "4.85": "30 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.75": "10 W",
      "4.85": "10 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.75": "0 W",
      "4.85": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.75": "Electricity",
      "4.85": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.75": "0.00 kW",
      "4.85": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.75": "3554 kWh",
      "4.85": "4965 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM123HF UB60 / HN1639HY NK0",
      "source_page": 30,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm123hf_ub60_/_hn1639hy_nk0": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm123hf_ub60_/_hn1639hy_nk0": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm123hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm123hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm123hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm123hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "6.5 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.10",
      "source_page": 30,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 30,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 30,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 30,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "scop": "Tbiv",
      "5.45": "-10 \u00b0C",
      "3.97": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "5.45": "-10 \u00b0C",
      "3.97": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "5.45": "8.90 kW",
      "3.97": "8.90 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "5.45": "3.54",
      "3.97": "2.54",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "5.45": "5.40 kW",
      "3.97": "5.40 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "5.45": "5.17",
      "3.97": "3.92",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "5.45": "3.50 kW",
      "3.97": "3.50 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "5.45": "7.37",
      "3.97": "5.22",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "5.45": "3.60 kW",
      "3.97": "3.60 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "5.45": "9.24",
      "3.97": "5.58",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.45": "10.00 kW",
      "3.97": "10.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.45": "3.21",
      "3.97": "2.36",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.45": "10.00 kW",
      "3.97": "10.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.45": "3.21",
      "3.97": "2.36",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.45": "75 \u00b0C",
      "3.97": "75 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.45": "10 W",
      "3.97": "10 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.45": "30 W",
      "3.97": "30 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.45": "10 W",
      "3.97": "10 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.45": "0 W",
      "3.97": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.45": "Electricity",
      "3.97": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.45": "0.00 kW",
      "3.97": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.45": "3789 kWh",
      "3.97": "5211 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM143HF UB60 / HN1639HY NK0",
      "source_page": 32,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm143hf_ub60_/_hn1639hy_nk0": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm143hf_ub60_/_hn1639hy_nk0": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm143hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm143hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm143hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm143hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "6.5 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 32,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "155 %",
      "source_page": 32,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 32,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "scop": "Tbiv",
      "5.38": "-7 \u00b0C",
      "3.96": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "5.38": "-10 \u00b0C",
      "3.96": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "5.38": "9.70 kW",
      "3.96": "9.70 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "5.38": "3.30",
      "3.96": "2.45",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "5.38": "5.90 kW",
      "3.96": "5.90 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "5.38": "5.18",
      "3.96": "3.84",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "5.38": "3.80 kW",
      "3.96": "3.80 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "5.38": "7.38",
      "3.96": "5.40",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "5.38": "3.60 kW",
      "3.96": "3.60 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "5.38": "9.15",
      "3.96": "6.15",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.38": "9.70 kW",
      "3.96": "11.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.38": "3.30",
      "3.96": "2.20",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.38": "10.70 kW",
      "3.96": "11.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.38": "2.95",
      "3.96": "2.20",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.38": "75 \u00b0C",
      "3.96": "75 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.38": "10 W",
      "3.96": "10 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.38": "30 W",
      "3.96": "30 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.38": "10 W",
      "3.96": "10 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.38": "0 W",
      "3.96": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.38": "Electricity",
      "3.96": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.38": "0.30 kW",
      "3.96": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.38": "4223 kWh",
      "3.96": "5741 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM163HF UB60 / HN1639HY NK0",
      "source_page": 34,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm163hf_ub60_/_hn1639hy_nk0": "Heating + DHW + low temp",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm163hf_ub60_/_hn1639hy_nk0": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm163hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm163hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm163hf_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm163hf_ub60_/_hn1639hy_nk0": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "6.5 W",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 34,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 34,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "3.30",
      "source_page": 34,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 34,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 34,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 34,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 34,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 34,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "scop": "Tbiv",
      "5.11": "-10 \u00b0C",
      "3.92": "-7 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "5.11": "-10 \u00b0C",
      "3.92": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "5.11": "10.40 kW",
      "3.92": "10.40 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "5.11": "3.12",
      "3.92": "2.34",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "5.11": "6.30 kW",
      "3.92": "6.30 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "5.11": "5.02",
      "3.92": "3.90",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "5.11": "4.10 kW",
      "3.92": "4.20 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "5.11": "6.70",
      "3.92": "5.05",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "5.11": "3.70 kW",
      "3.92": "3.60 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "5.11": "8.45",
      "3.92": "6.75",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.11": "11.70 kW",
      "3.92": "10.40 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.11": "2.80",
      "3.92": "2.34",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.11": "11.70 kW",
      "3.92": "11.40 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.11": "2.80",
      "3.92": "2.30",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.11": "75 \u00b0C",
      "3.92": "75 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.11": "10 W",
      "3.92": "10 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.11": "30 W",
      "3.92": "30 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.11": "10 W",
      "3.92": "10 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.11": "0 W",
      "3.92": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.11": "Electricity",
      "3.92": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.11": "0.00 kW",
      "3.92": "0.30 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.11": "4735 kWh",
      "3.92": "6162 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM093HFX UB60 / HN1639HY NK0",
      "source_page": 36,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm093hfx_ub60_/_hn1639hy_nk0": "Heating + DHW + low temp",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm093hfx_ub60_/_hn1639hy_nk0": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm093hfx_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm093hfx_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm093hfx_ub60_/_hn1639hy_nk0": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm093hfx_ub60_/_hn1639hy_nk0": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm093hfx_ub60_/_hn1639hy_nk0": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm093hfx_ub60_/_hn1639hy_nk0": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "6.5 W",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.84 kW",
      "medium_temperature": "2.81 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.20",
      "source_page": 36,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 36,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 36,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "147 %",
      "source_page": 36,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 36,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "scop": "Tbiv",
      "5.23": "-10 \u00b0C",
      "3.75": "-10 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "5.23": "-10 \u00b0C",
      "3.75": "-10 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "5.23": "8.00 kW",
      "3.75": "8.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "5.23": "3.48",
      "3.75": "2.50",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "5.23": "0.900",
      "3.75": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "5.23": "4.90 kW",
      "3.75": "4.90 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "5.23": "5.04",
      "3.75": "3.72",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "5.23": "0.900",
      "3.75": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "5.23": "3.10 kW",
      "3.75": "3.10 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "5.23": "6.75",
      "3.75": "4.85",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "5.23": "0.900",
      "3.75": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "5.23": "3.60 kW",
      "3.75": "3.60 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "5.23": "8.80",
      "3.75": "5.00",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "5.23": "0.900",
      "3.75": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.23": "9.00 kW",
      "3.75": "9.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.23": "3.20",
      "3.75": "2.28",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "9.00 kW",
      "3.75": "9.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "3.20",
      "3.75": "2.28",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.23": "0.900",
      "3.75": "0.900",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.23": "75 \u00b0C",
      "3.75": "75 \u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.23": "10 W",
      "3.75": "10 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.23": "30 W",
      "3.75": "30 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.23": "10 W",
      "3.75": "10 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.23": "0 W",
      "3.75": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.23": "Electricity",
      "3.75": "Electricity",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.23": "0.00 kW",
      "3.75": "0.00 kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.23": "3554 kWh",
      "3.75": "4965 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM121HF UB60 / HN1616HY NK0",
      "source_page": 38,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm121hf_ub60_/_hn1616hy_nk0": "Heating + DHW + low temp",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm121hf_ub60_/_hn1616hy_nk0": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm121hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm121hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm121hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm121hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "6.5 W",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.55 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.10",
      "source_page": 38,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 38,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "49 dB(A)",
      "source_page": 38,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "156 %",
      "source_page": 38,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 38,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 38,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "scop": "Tbiv",
      "5.45": "-10 \u00b0C",
      "3.97": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "5.45": "-10 \u00b0C",
      "3.97": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "5.45": "8.90 kW",
      "3.97": "8.90 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "5.45": "3.54",
      "3.97": "2.54",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "5.45": "5.40 kW",
      "3.97": "5.40 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "5.45": "5.17",
      "3.97": "3.92",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "5.45": "3.50 kW",
      "3.97": "3.50 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "5.45": "7.37",
      "3.97": "5.22",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "5.45": "3.60 kW",
      "3.97": "3.60 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "5.45": "9.24",
      "3.97": "5.58",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.45": "10.00 kW",
      "3.97": "10.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.45": "3.21",
      "3.97": "2.36",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.45": "10.00 kW",
      "3.97": "10.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.45": "3.21",
      "3.97": "2.36",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.45": "0.900",
      "3.97": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.45": "75 \u00b0C",
      "3.97": "75 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.45": "10 W",
      "3.97": "10 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.45": "30 W",
      "3.97": "30 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.45": "10 W",
      "3.97": "10 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.45": "0 W",
      "3.97": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.45": "Electricity",
      "3.97": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.45": "0.00 kW",
      "3.97": "0.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.45": "3789 kWh",
      "3.97": "5211 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM141HF UB60 / HN1616HY NK0",
      "source_page": 40,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm141hf_ub60_/_hn1616hy_nk0": "Heating + DHW + low temp",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm141hf_ub60_/_hn1616hy_nk0": "Indoor, Outdoor",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm141hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm141hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm141hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm141hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 40,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "6.5 W",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 40,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.11 kW",
      "medium_temperature": "3.38 kW",
      "source_page": 40,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.25",
      "source_page": 40,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 40,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "51 dB(A)",
      "medium_temperature": "51 dB(A)",
      "source_page": 40,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "155 %",
      "source_page": 40,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 40,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "scop": "Tbiv",
      "5.38": "-7 \u00b0C",
      "3.96": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "5.38": "-10 \u00b0C",
      "3.96": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "5.38": "9.70 kW",
      "3.96": "9.70 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "5.38": "3.30",
      "3.96": "2.45",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "5.38": "5.90 kW",
      "3.96": "5.90 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "5.38": "5.18",
      "3.96": "3.84",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "5.38": "3.80 kW",
      "3.96": "3.80 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "5.38": "7.38",
      "3.96": "5.40",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "5.38": "3.60 kW",
      "3.96": "3.60 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "5.38": "9.15",
      "3.96": "6.15",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.38": "9.70 kW",
      "3.96": "11.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.38": "3.30",
      "3.96": "2.20",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.38": "10.70 kW",
      "3.96": "11.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.38": "2.95",
      "3.96": "2.20",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.38": "0.900",
      "3.96": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.38": "75 \u00b0C",
      "3.96": "75 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.38": "10 W",
      "3.96": "10 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.38": "30 W",
      "3.96": "30 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.38": "10 W",
      "3.96": "10 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.38": "0 W",
      "3.96": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.38": "Electricity",
      "3.96": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.38": "0.30 kW",
      "3.96": "0.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.38": "4223 kWh",
      "3.96": "5741 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model HM161HF UB60 / HN1616HY NK0",
      "source_page": 42,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm161hf_ub60_/_hn1616hy_nk0": "Heating + DHW + low temp",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm161hf_ub60_/_hn1616hy_nk0": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm161hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm161hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm161hf_ub60_/_hn1616hy_nk0": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm161hf_ub60_/_hn1616hy_nk0": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "130 %",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "6.5 W",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.0 \u00b0C",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "240 l",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.72 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.30",
      "medium_temperature": "3.30",
      "source_page": 42,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "154 %",
      "source_page": 42,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.70 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 42,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "scop": "Tbiv",
      "5.11": "-10 \u00b0C",
      "3.92": "-7 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "5.11": "-10 \u00b0C",
      "3.92": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "5.11": "10.40 kW",
      "3.92": "10.40 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "5.11": "3.12",
      "3.92": "2.34",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "5.11": "6.30 kW",
      "3.92": "6.30 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "5.11": "5.02",
      "3.92": "3.90",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "5.11": "4.10 kW",
      "3.92": "4.20 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "5.11": "6.70",
      "3.92": "5.05",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "5.11": "3.70 kW",
      "3.92": "3.60 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "5.11": "8.45",
      "3.92": "6.75",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "5.11": "11.70 kW",
      "3.92": "10.40 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "5.11": "2.80",
      "3.92": "2.34",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.11": "11.70 kW",
      "3.92": "11.40 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.11": "2.80",
      "3.92": "2.30",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.11": "0.900",
      "3.92": "0.900",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "5.11": "75 \u00b0C",
      "3.92": "75 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "5.11": "10 W",
      "3.92": "10 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "5.11": "30 W",
      "3.92": "30 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "5.11": "10 W",
      "3.92": "10 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "5.11": "0 W",
      "3.92": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "5.11": "Electricity",
      "3.92": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "5.11": "0.00 kW",
      "3.92": "0.30 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "5.11": "4735 kWh",
      "3.92": "6162 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R290_monobloc_9__12__14__16kW_1_phase___3phases_Outdoor_Air_Water_4"
    }
  ]
}