{
  "source_pdf": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:37:57.619214",
  "total_records": 786,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0382",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "06.07.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "European KEYMARK Scheme for Heat Pumps Rev. 8 (as of\n2020-09)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU121MRB U30 / HN1600MB NK0",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu121mrb_u30_/_hn1600mb_nk0": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu121mrb_u30_/_hn1600mb_nk0": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu121mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu121mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu121mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu121mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.38 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.38",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "5.00 kW",
      "4.67": "4.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "8.44",
      "4.67": "6.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "11.50 kW",
      "4.67": "10.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "2.65",
      "4.67": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "11.50 kW",
      "4.67": "10.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.65",
      "4.67": "1.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "",
      "4.67": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "65 \u00b0C",
      "4.67": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "0 W",
      "4.67": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "n/a",
      "4.67": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "4.67": "1.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "5165 kWh",
      "4.67": "6788 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU123MRB U30 / HN1600MB NK0",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu123mrb_u30_/_hn1600mb_nk0": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu123mrb_u30_/_hn1600mb_nk0": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu123mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu123mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu123mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu123mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.38 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.50",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.20",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.38",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "5.00 kW",
      "4.67": "4.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "8.44",
      "4.67": "6.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "11.50 kW",
      "4.67": "10.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "2.65",
      "4.67": "2.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "11.50 kW",
      "4.67": "10.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.65",
      "4.67": "1.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "",
      "4.67": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "65 \u00b0C",
      "4.67": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "0 W",
      "4.67": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "n/a",
      "4.67": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "4.67": "1.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "5165 kWh",
      "4.67": "6788 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU141MRB U30 / HN1600MB NK0",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu141mrb_u30_/_hn1600mb_nk0": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu141mrb_u30_/_hn1600mb_nk0": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu141mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu141mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu141mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu141mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.85",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "136 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.47",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.16",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.95": "5.00 kW",
      "4.66": "4.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.95": "8.12",
      "4.66": "6.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "12.00 kW",
      "4.66": "10.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.95": "2.60",
      "4.66": "2.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "12.00 kW",
      "4.66": "10.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "2.60",
      "4.66": "1.86",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.66": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.95": "0 W",
      "4.66": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "n/a",
      "4.66": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.66": "1.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.95": "5425 kWh",
      "4.66": "6992 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU143MRB U30 / HN1600MB NK0",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu143mrb_u30_/_hn1600mb_nk0": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu143mrb_u30_/_hn1600mb_nk0": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu143mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu143mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu143mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu143mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.85",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "136 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.47",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.16",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.95": "5.00 kW",
      "4.66": "4.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.95": "8.12",
      "4.66": "6.62",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "12.00 kW",
      "4.66": "10.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.95": "2.60",
      "4.66": "2.16",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "12.00 kW",
      "4.66": "10.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "2.60",
      "4.66": "1.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.66": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.95": "0 W",
      "4.66": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "n/a",
      "4.66": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.66": "1.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.95": "5425 kWh",
      "4.66": "6992 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU161MRB U30 / HN1600MB NK0",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu161mrb_u30_/_hn1600mb_nk0": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu161mrb_u30_/_hn1600mb_nk0": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu161mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu161mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu161mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu161mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.80",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.45",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.15",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.34",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.97": "5.30 kW",
      "4.65": "4.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.97": "8.11",
      "4.65": "6.58",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.97": "12.30 kW",
      "4.65": "10.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.97": "2.56",
      "4.65": "2.15",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "12.30 kW",
      "4.65": "11.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "2.56",
      "4.65": "1.85",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.97": "65 \u00b0C",
      "4.65": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.97": "0 W",
      "4.65": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.97": "n/a",
      "4.65": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.97": "0.00 kW",
      "4.65": "0.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.97": "5586 kWh",
      "4.65": "7187 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU163MRB U30 / HN1600MB NK0",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu163mrb_u30_/_hn1600mb_nk0": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu163mrb_u30_/_hn1600mb_nk0": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu163mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu163mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu163mrb_u30_/_hn1600mb_nk0": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu163mrb_u30_/_hn1600mb_nk0": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.80",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "135 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.45",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.15",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.34",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.97": "5.30 kW",
      "4.65": "4.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.97": "8.11",
      "4.65": "6.58",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.97": "12.30 kW",
      "4.65": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.97": "2.56",
      "4.65": "2.15",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "12.30 kW",
      "4.65": "11.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "2.56",
      "4.65": "1.85",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.97": "65 \u00b0C",
      "4.65": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.97": "0 W",
      "4.65": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.97": "n/a",
      "4.65": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.97": "0.00 kW",
      "4.65": "0.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.97": "5586 kWh",
      "4.65": "7187 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU121MRB U30 / HN1600MC NK1",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu121mrb_u30_/_hn1600mc_nk1": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu121mrb_u30_/_hn1600mc_nk1": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu121mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu121mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu121mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu121mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.38 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "2.90",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.50",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.20",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.38",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "5.00 kW",
      "4.67": "4.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "8.44",
      "4.67": "6.66",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "11.50 kW",
      "4.67": "10.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "2.65",
      "4.67": "2.20",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "11.50 kW",
      "4.67": "10.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.65",
      "4.67": "1.92",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "",
      "4.67": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "65 \u00b0C",
      "4.67": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "0 W",
      "4.67": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "n/a",
      "4.67": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "4.67": "1.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "5165 kWh",
      "4.67": "6788 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.20 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU123MRB U30 / HN1600MC NK1",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu123mrb_u30_/_hn1600mc_nk1": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu123mrb_u30_/_hn1600mc_nk1": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu123mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu123mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu123mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu123mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.38 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "2.90",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.50",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.20",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.38",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "5.00 kW",
      "4.67": "4.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "8.44",
      "4.67": "6.66",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.900",
      "4.67": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "11.50 kW",
      "4.67": "10.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "2.65",
      "4.67": "2.20",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "11.50 kW",
      "4.67": "10.80 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.65",
      "4.67": "1.92",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "",
      "4.67": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "65 \u00b0C",
      "4.67": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "60 W",
      "4.67": "60 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "0 W",
      "4.67": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "n/a",
      "4.67": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "4.67": "1.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "5165 kWh",
      "4.67": "6788 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.20 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU141MRB U30 / HN1600MC NK1",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu141mrb_u30_/_hn1600mc_nk1": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu141mrb_u30_/_hn1600mc_nk1": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu141mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu141mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu141mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu141mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.85",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "136 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.47",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.16",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.35",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.95": "5.00 kW",
      "4.66": "4.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.95": "8.12",
      "4.66": "6.62",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "12.00 kW",
      "4.66": "10.40 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.95": "2.60",
      "4.66": "2.16",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "12.00 kW",
      "4.66": "10.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "2.60",
      "4.66": "1.86",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.66": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.95": "0 W",
      "4.66": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "n/a",
      "4.66": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.66": "1.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.95": "5425 kWh",
      "4.66": "6992 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU143MRB U30 / HN1600MC NK1",
      "source_page": 20,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu143mrb_u30_/_hn1600mc_nk1": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu143mrb_u30_/_hn1600mc_nk1": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu143mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu143mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu143mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu143mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.85",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "136 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.47",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.40 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.16",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.35",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.95": "5.00 kW",
      "4.66": "4.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.95": "8.12",
      "4.66": "6.62",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.95": "0.90",
      "4.66": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.95": "12.00 kW",
      "4.66": "10.40 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.95": "2.60",
      "4.66": "2.16",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "12.00 kW",
      "4.66": "10.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.95": "2.60",
      "4.66": "1.86",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.95": "65 \u00b0C",
      "4.66": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.95": "60 W",
      "4.66": "60 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.95": "0 W",
      "4.66": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.95": "n/a",
      "4.66": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.95": "0.00 kW",
      "4.66": "1.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.95": "5425 kWh",
      "4.66": "6992 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU161MRB U30 / HN1600MC NK1",
      "source_page": 22,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu161mrb_u30_/_hn1600mc_nk1": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu161mrb_u30_/_hn1600mc_nk1": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu161mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu161mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu161mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu161mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.80",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "135 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.45",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.15",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.34",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.97": "5.30 kW",
      "4.65": "4.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.97": "8.11",
      "4.65": "6.58",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.97": "12.30 kW",
      "4.65": "10.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.97": "2.56",
      "4.65": "2.15",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "12.30 kW",
      "4.65": "11.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "2.56",
      "4.65": "1.85",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.97": "65 \u00b0C",
      "4.65": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.97": "0 W",
      "4.65": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.97": "n/a",
      "4.65": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.97": "0.00 kW",
      "4.65": "0.90 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.97": "5586 kWh",
      "4.65": "7187 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model HU163MRB U30 / HN1600MC NK1",
      "source_page": 24,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu163mrb_u30_/_hn1600mc_nk1": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu163mrb_u30_/_hn1600mc_nk1": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu163mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu163mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu163mrb_u30_/_hn1600mc_nk1": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu163mrb_u30_/_hn1600mc_nk1": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.80",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "135 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.45",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.15",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.34",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.97": "5.30 kW",
      "4.65": "4.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.97": "8.11",
      "4.65": "6.58",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.97": "0.90",
      "4.65": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.97": "12.30 kW",
      "4.65": "10.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.97": "2.56",
      "4.65": "2.15",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "12.30 kW",
      "4.65": "11.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.97": "2.56",
      "4.65": "1.85",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.97": "65 \u00b0C",
      "4.65": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.97": "60 W",
      "4.65": "60 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.97": "0 W",
      "4.65": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.97": "n/a",
      "4.65": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.97": "0.00 kW",
      "4.65": "0.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.97": "5586 kWh",
      "4.65": "7187 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_5"
    }
  ]
}