{
  "source_pdf": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:37:58.884358",
  "total_records": 473,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0466",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "14.04.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "European KEYMARK Scheme for Heat Pumps Rev. 8 (as of\n2020-09)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HU121MRB U30 / HN1616Y NB1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu121mrb_u30_/_hn1616y_nb1": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu121mrb_u30_/_hn1616y_nb1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu121mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "hu121mrb_u30_/_hn1616y_nb1": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu121mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu121mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121mrb_u30_/_hn1616y_nb1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121mrb_u30_/_hn1616y_nb1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu121mrb_u30_/_hn1616y_nb1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 16147 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.74",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "222 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.38 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "61 dB(A)",
      "column_2": "61 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.50",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.20",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.38",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.44",
      "medium_temperature": "6.66",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "2.20",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.65",
      "medium_temperature": "1.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "60 W",
      "medium_temperature": "60 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "60 W",
      "medium_temperature": "60 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "60 W",
      "medium_temperature": "60 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5165 kWh",
      "medium_temperature": "6788 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.20 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HU141MRB U30 / HN1616Y NB1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu141mrb_u30_/_hn1616y_nb1": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu141mrb_u30_/_hn1616y_nb1": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu141mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu141mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu141mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141mrb_u30_/_hn1616y_nb1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141mrb_u30_/_hn1616y_nb1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu141mrb_u30_/_hn1616y_nb1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.74",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "222 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "136 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "scop": "Tbiv",
      "4.57": "-10 \u00b0C",
      "3.47": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.57": "-10 \u00b0C",
      "3.47": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.57": "10.60 kW",
      "3.47": "10.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.57": "2.94",
      "3.47": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.57": "6.50 kW",
      "3.47": "6.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.57": "4.45",
      "3.47": "3.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.57": "4.70 kW",
      "3.47": "4.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.57": "5.95",
      "3.47": "4.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.57": "5.00 kW",
      "3.47": "4.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.57": "8.12",
      "3.47": "6.62",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.57": "12.00 kW",
      "3.47": "10.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.57": "2.60",
      "3.47": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "12.00 kW",
      "3.47": "10.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "2.60",
      "3.47": "1.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.57": "65 \u00b0C",
      "3.47": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.57": "60 W",
      "3.47": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.57": "60 W",
      "3.47": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.57": "60 W",
      "3.47": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.57": "0 W",
      "3.47": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.57": "",
      "3.47": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.57": "0.00 kW",
      "3.47": "1.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.57": "5425 kWh",
      "3.47": "6991 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HU161MRB U30 / HN1616Y NB1",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu161mrb_u30_/_hn1616y_nb1": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu161mrb_u30_/_hn1616y_nb1": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu161mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu161mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu161mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161mrb_u30_/_hn1616y_nb1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161mrb_u30_/_hn1616y_nb1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu161mrb_u30_/_hn1616y_nb1": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.74",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "222 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.80",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "scop": "Tbiv",
      "4.55": "-10 \u00b0C",
      "3.45": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.55": "-10 \u00b0C",
      "3.45": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.55": "10.90 kW",
      "3.45": "10.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.55": "2.88",
      "3.45": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.55": "6.70 kW",
      "3.45": "6.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.55": "4.45",
      "3.45": "3.34",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.55": "5.00 kW",
      "3.45": "5.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.55": "5.97",
      "3.45": "4.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.55": "5.30 kW",
      "3.45": "4.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.55": "8.11",
      "3.45": "6.58",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.55": "12.30 kW",
      "3.45": "10.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.55": "2.56",
      "3.45": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "12.30 kW",
      "3.45": "11.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "2.56",
      "3.45": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.55": "65 \u00b0C",
      "3.45": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.55": "60 W",
      "3.45": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.55": "60 W",
      "3.45": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.55": "60 W",
      "3.45": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.55": "0 W",
      "3.45": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.55": "",
      "3.45": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.55": "0.00 kW",
      "3.45": "0.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.55": "5586 kWh",
      "3.45": "7187 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HU123MRB U30 / HN1616Y NB1",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu123mrb_u30_/_hn1616y_nb1": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu123mrb_u30_/_hn1616y_nb1": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu123mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu123mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu123mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123mrb_u30_/_hn1616y_nb1": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123mrb_u30_/_hn1616y_nb1": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu123mrb_u30_/_hn1616y_nb1": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 16147 | Average Climate",
      "2": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.74",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "222 l",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.38 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.04",
      "medium_temperature": "2.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 8,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "137 %",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.20 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.20",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.38",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.67",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.44",
      "medium_temperature": "6.66",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "2.20",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.65",
      "medium_temperature": "1.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "60 W",
      "medium_temperature": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "60 W",
      "medium_temperature": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "60 W",
      "medium_temperature": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5165 kWh",
      "medium_temperature": "6788 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.20 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HU143MRB U30 / HN1616Y NB1",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu143mrb_u30_/_hn1616y_nb1": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu143mrb_u30_/_hn1616y_nb1": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu143mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu143mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu143mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143mrb_u30_/_hn1616y_nb1": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143mrb_u30_/_hn1616y_nb1": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu143mrb_u30_/_hn1616y_nb1": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.74",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "222 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.86 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.85",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "136 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "scop": "Tbiv",
      "4.57": "-10 \u00b0C",
      "3.47": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.57": "-10 \u00b0C",
      "3.47": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.57": "10.60 kW",
      "3.47": "10.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.57": "2.94",
      "3.47": "2.16",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.57": "6.50 kW",
      "3.47": "6.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.57": "4.45",
      "3.47": "3.35",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.57": "4.70 kW",
      "3.47": "4.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.57": "5.95",
      "3.47": "4.66",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.57": "5.00 kW",
      "3.47": "4.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.57": "8.12",
      "3.47": "6.62",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.57": "0.900",
      "3.47": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.57": "12.00 kW",
      "3.47": "10.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.57": "2.60",
      "3.47": "2.16",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "12.00 kW",
      "3.47": "10.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.57": "2.60",
      "3.47": "1.86",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.57": "65 \u00b0C",
      "3.47": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.57": "60 W",
      "3.47": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.57": "60 W",
      "3.47": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.57": "60 W",
      "3.47": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.57": "0 W",
      "3.47": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.57": "",
      "3.47": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.57": "0.00 kW",
      "3.47": "1.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.57": "5425 kWh",
      "3.47": "6991 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model HU163MRB U30 / HN1616Y NB1",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu163mrb_u30_/_hn1616y_nb1": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu163mrb_u30_/_hn1616y_nb1": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu163mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu163mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu163mrb_u30_/_hn1616y_nb1": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163mrb_u30_/_hn1616y_nb1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163mrb_u30_/_hn1616y_nb1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu163mrb_u30_/_hn1616y_nb1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.74",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:25 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "69.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "222 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.33 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.80",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "135 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "25 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "scop": "Tbiv",
      "4.55": "-10 \u00b0C",
      "3.45": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.55": "-10 \u00b0C",
      "3.45": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.55": "10.90 kW",
      "3.45": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.55": "2.88",
      "3.45": "2.15",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.55": "6.70 kW",
      "3.45": "6.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.55": "4.45",
      "3.45": "3.34",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.55": "5.00 kW",
      "3.45": "5.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.55": "5.97",
      "3.45": "4.65",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.55": "5.30 kW",
      "3.45": "4.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.55": "8.11",
      "3.45": "6.58",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.55": "0.900",
      "3.45": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.55": "12.30 kW",
      "3.45": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.55": "2.56",
      "3.45": "2.15",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "12.30 kW",
      "3.45": "11.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.55": "2.56",
      "3.45": "1.85",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.55": "65 \u00b0C",
      "3.45": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.55": "60 W",
      "3.45": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.55": "60 W",
      "3.45": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.55": "60 W",
      "3.45": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.55": "0 W",
      "3.45": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.55": "",
      "3.45": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.55": "0.00 kW",
      "3.45": "0.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.55": "5586 kWh",
      "3.45": "7187 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_Hydrosplit__IWT_12_14_16_kW_1_phase___3_phases_Outdoor_Air_Water_6"
    }
  ]
}