{
  "source_pdf": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:37:59.166495",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype R32 MultiV S Hydrokit 4HP",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "R32 MultiV S Hydrokit 4HP",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0665",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "2.17 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "17.08.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model ZRUN040GSS0 / ARNH04GK2A4",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "zrun040gss0_/_arnh04gk2a4": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "zrun040gss0_/_arnh04gk2a4": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "zrun040gss0_/_arnh04gk2a4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "zrun040gss0_/_arnh04gk2a4": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "zrun040gss0_/_arnh04gk2a4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "zrun040gss0_/_arnh04gk2a4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zrun040gss0_/_arnh04gk2a4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "zrun040gss0_/_arnh04gk2a4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "zrun040gss0_/_arnh04gk2a4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "13.32 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.47 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.83",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "78 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.47",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.90_kw": "5.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.90_kw": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.90_kw": "7.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.90_kw": "9.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.90_kw": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.90_kw": "9.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.90_kw": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.90_kw": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.90_kw": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.90_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.90_kw": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.90_kw": "1 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.90_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.90_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.90_kw": "4899 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_MultiV_S_Hydrokit_4HP_Outdoor_Air_Water_12"
    }
  ]
}