{
  "source_pdf": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14.pdf",
  "extraction_timestamp": "2025-11-17T15:38:00.536066",
  "total_records": 166,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Subtype R32 THERMAV IWT 4, 6kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "R32 THERMAV IWT 4, 6kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0578",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "17.02.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "European KEYMARK Scheme for Heat Pumps Rev. 11 (as of\n2022-09)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HU061MR U20 / HN0613T NK0",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu061mr_u20_/_hn0613t_nk0": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu061mr_u20_/_hn0613t_nk0": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu061mr_u20_/_hn0613t_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hu061mr_u20_/_hn0613t_nk0": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu061mr_u20_/_hn0613t_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu061mr_u20_/_hn0613t_nk0": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu061mr_u20_/_hn0613t_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu061mr_u20_/_hn0613t_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu061mr_u20_/_hn0613t_nk0": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "48.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.21 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "5.50_kw": "4.65",
      "5.80_kw": "3.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5.50_kw": "-10 \u00b0C",
      "5.80_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5.50_kw": "-10 \u00b0C",
      "5.80_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5.50_kw": "4.90 kW",
      "5.80_kw": "5.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5.50_kw": "2.84",
      "5.80_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5.50_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5.50_kw": "3.00 kW",
      "5.80_kw": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5.50_kw": "4.39",
      "5.80_kw": "3.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5.50_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5.50_kw": "1.90 kW",
      "5.80_kw": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5.50_kw": "6.56",
      "5.80_kw": "4.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5.50_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5.50_kw": "2.70 kW",
      "5.80_kw": "3.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5.50_kw": "9.20",
      "5.80_kw": "6.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5.50_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5.50_kw": "5.50 kW",
      "5.80_kw": "5.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5.50_kw": "2.48",
      "5.80_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50_kw": "5.50 kW",
      "5.80_kw": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50_kw": "2.48",
      "5.80_kw": "1.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5.50_kw": "55 \u00b0C",
      "5.80_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5.50_kw": "20 W",
      "5.80_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5.50_kw": "20 W",
      "5.80_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5.50_kw": "20 W",
      "5.80_kw": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5.50_kw": "0 W",
      "5.80_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5.50_kw": "n/a",
      "5.80_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5.50_kw": "0.00 kW",
      "5.80_kw": "0.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5.50_kw": "2444 kWh",
      "5.80_kw": "3714 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Model HU041MR U20 / HN0613T NK0",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu041mr_u20_/_hn0613t_nk0": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu041mr_u20_/_hn0613t_nk0": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu041mr_u20_/_hn0613t_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hu041mr_u20_/_hn0613t_nk0": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu041mr_u20_/_hn0613t_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu041mr_u20_/_hn0613t_nk0": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu041mr_u20_/_hn0613t_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu041mr_u20_/_hn0613t_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu041mr_u20_/_hn0613t_nk0": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "133 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.15",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "48.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.78 kW",
      "medium_temperature": "1.30 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14"
    },
    {
      "prated": "SCOP",
      "4.00_kw": "4.65",
      "5.80_kw": "3.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.00_kw": "-10 \u00b0C",
      "5.80_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.00_kw": "-10 \u00b0C",
      "5.80_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "4.00_kw": "3.60 kW",
      "5.80_kw": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "4.00_kw": "3.20",
      "5.80_kw": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "4.00_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.00_kw": "2.10 kW",
      "5.80_kw": "3.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.00_kw": "4.49",
      "5.80_kw": "3.03",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.00_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.00_kw": "1.90 kW",
      "5.80_kw": "2.80 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.00_kw": "6.00",
      "5.80_kw": "4.54",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.00_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.00_kw": "2.00 kW",
      "5.80_kw": "3.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.00_kw": "8.80",
      "5.80_kw": "6.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.00_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.00_kw": "4.00 kW",
      "5.80_kw": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.00_kw": "2.55",
      "5.80_kw": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00_kw": "4.00 kW",
      "5.80_kw": "4.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00_kw": "2.55",
      "5.80_kw": "1.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.00_kw": "0.900",
      "5.80_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.00_kw": "55 \u00b0C",
      "5.80_kw": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.00_kw": "20 W",
      "5.80_kw": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.00_kw": "20 W",
      "5.80_kw": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.00_kw": "20 W",
      "5.80_kw": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.00_kw": "0 W",
      "5.80_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.00_kw": "n/a",
      "5.80_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.00_kw": "0.00 kW",
      "5.80_kw": "1.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.00_kw": "1777 kWh",
      "5.80_kw": "3714 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.40 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_THERMAV_IWT_4__6kW_Outdoor_Air_Water_14"
    }
  ]
}