{
  "source_pdf": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:38:03.972616",
  "total_records": 404,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype R32 monobloc(3rd) 12 14 16 kW 1&3 phase",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "R32 monobloc(3rd) 12 14 16 kW 1&3 phase",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0962",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "14.01.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HM161MRS UB40",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm161mrs_ub40": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm161mrs_ub40": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm161mrs_ub40": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hm161mrs_ub40": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm161mrs_ub40": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm161mrs_ub40": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161mrs_ub40": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm161mrs_ub40": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm161mrs_ub40": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.40 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.88 kW",
      "medium_temperature": "10.65 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.62 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.90": "0.900",
      "4.65": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.90": "5.27 kW",
      "4.65": "4.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.90": "8.15",
      "4.65": "6.58",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.90": "0.900",
      "4.65": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.90": "12.30 kW",
      "4.65": "10.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.90": "2.50",
      "4.65": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90": "12.30 kW",
      "4.65": "11.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90": "2.50",
      "4.65": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90": "0.900",
      "4.65": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.90": "65 \u00b0C",
      "4.65": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.90": "10 W",
      "4.65": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.90": "30 W",
      "4.65": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.90": "10 W",
      "4.65": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.90": "0 W",
      "4.65": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.90": "Electricity",
      "4.65": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.90": "0.00 kW",
      "4.65": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.90": "5604 kWh",
      "4.65": "7213 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HM163MRS UB40",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm163mrs_ub40": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm163mrs_ub40": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm163mrs_ub40": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hm163mrs_ub40": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm163mrs_ub40": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm163mrs_ub40": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163mrs_ub40": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm163mrs_ub40": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm163mrs_ub40": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.40 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "2.80",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "135 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.45",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.88 kW",
      "medium_temperature": "10.65 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.03",
      "medium_temperature": "2.13",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.62 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.36",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.90": "0.900",
      "4.65": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.90": "5.27 kW",
      "4.65": "4.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.90": "8.15",
      "4.65": "6.58",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.90": "0.900",
      "4.65": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.90": "12.30 kW",
      "4.65": "10.65 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.90": "2.50",
      "4.65": "2.13",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90": "12.30 kW",
      "4.65": "11.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90": "2.50",
      "4.65": "1.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.90": "0.900",
      "4.65": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.90": "65 \u00b0C",
      "4.65": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.90": "10 W",
      "4.65": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.90": "30 W",
      "4.65": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.90": "10 W",
      "4.65": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.90": "0 W",
      "4.65": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.90": "Electricity",
      "4.65": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.90": "0.00 kW",
      "4.65": "0.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.90": "5604 kWh",
      "4.65": "7213 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HM141MRS UB40",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm141mrs_ub40": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm141mrs_ub40": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm141mrs_ub40": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hm141mrs_ub40": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm141mrs_ub40": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm141mrs_ub40": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141mrs_ub40": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm141mrs_ub40": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm141mrs_ub40": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.46",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.62 kW",
      "medium_temperature": "10.39 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.11",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.10": "0.900",
      "4.66": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.10": "5.30 kW",
      "4.66": "4.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.10": "8.40",
      "4.66": "6.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.10": "0.900",
      "4.66": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.10": "12.00 kW",
      "4.66": "10.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.10": "2.51",
      "4.66": "2.11",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "12.00 kW",
      "4.66": "10.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "2.51",
      "4.66": "1.86",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "0.900",
      "4.66": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.10": "65 \u00b0C",
      "4.66": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.10": "10 W",
      "4.66": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.10": "30 W",
      "4.66": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.10": "10 W",
      "4.66": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.10": "0 W",
      "4.66": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.10": "Electricity",
      "4.66": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.10": "0.00 kW",
      "4.66": "1.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.10": "5362 kWh",
      "4.66": "7016 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HM143MRS UB40",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm143mrs_ub40": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm143mrs_ub40": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm143mrs_ub40": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hm143mrs_ub40": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm143mrs_ub40": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm143mrs_ub40": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143mrs_ub40": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm143mrs_ub40": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm143mrs_ub40": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.85",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.62",
      "medium_temperature": "3.46",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.62 kW",
      "medium_temperature": "10.39 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.06",
      "medium_temperature": "2.11",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.33 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.35",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.10": "0.900",
      "4.66": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.10": "5.30 kW",
      "4.66": "4.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.10": "8.40",
      "4.66": "6.62",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.10": "0.900",
      "4.66": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.10": "12.00 kW",
      "4.66": "10.39 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.10": "2.51",
      "4.66": "2.11",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "12.00 kW",
      "4.66": "10.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "2.51",
      "4.66": "1.86",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.10": "0.900",
      "4.66": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.10": "65 \u00b0C",
      "4.66": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.10": "10 W",
      "4.66": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.10": "30 W",
      "4.66": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.10": "10 W",
      "4.66": "10 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.10": "0 W",
      "4.66": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.10": "Electricity",
      "4.66": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.10": "0.00 kW",
      "4.66": "1.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.10": "5362 kWh",
      "4.66": "7016 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.10 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HM121MRS UB40",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm121mrs_ub40": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm121mrs_ub40": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm121mrs_ub40": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hm121mrs_ub40": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm121mrs_ub40": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm121mrs_ub40": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121mrs_ub40": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm121mrs_ub40": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm121mrs_ub40": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.90",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "136 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.47",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.17 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.08",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.39",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.900",
      "4.63": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "5.20 kW",
      "4.63": "4.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "8.50",
      "4.63": "6.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.900",
      "4.63": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "11.50 kW",
      "4.63": "10.21 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.55",
      "4.63": "2.08",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "11.50 kW",
      "4.63": "10.75 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.55",
      "4.63": "1.75",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "0.900",
      "4.63": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "65 \u00b0C",
      "4.63": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "10 W",
      "4.63": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "30 W",
      "4.63": "30 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "10 W",
      "4.63": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "4.63": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.63": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.00 kW",
      "4.63": "1.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "5086 kWh",
      "4.63": "6881 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.25 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model HM123MRS UB40",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hm123mrs_ub40": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hm123mrs_ub40": "Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hm123mrs_ub40": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hm123mrs_ub40": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hm123mrs_ub40": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hm123mrs_ub40": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123mrs_ub40": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hm123mrs_ub40": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hm123mrs_ub40": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.79 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.90",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "136 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.50 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.47",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.17 kW",
      "medium_temperature": "10.21 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.08",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.19 kW",
      "medium_temperature": "6.25 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.39",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.900",
      "4.63": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "5.20 kW",
      "4.63": "4.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "8.50",
      "4.63": "6.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.900",
      "4.63": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "11.50 kW",
      "4.63": "10.21 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.55",
      "4.63": "2.08",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "11.50 kW",
      "4.63": "10.75 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.55",
      "4.63": "1.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "0.900",
      "4.63": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "65 \u00b0C",
      "4.63": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "10 W",
      "4.63": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "30 W",
      "4.63": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "10 W",
      "4.63": "10 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "4.63": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.63": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.00 kW",
      "4.63": "1.25 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "5086 kWh",
      "4.63": "6881 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.25 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__R32_monobloc_3rd__12_14_16_kW_1_3_phase_Outdoor_Air_Water_10"
    }
  ]
}