{
  "source_pdf": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:38:07.896074",
  "total_records": 794,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype Scroll Split mid temperature 12 14 16 kW _1&3ph",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "Scroll Split mid temperature 12 14 16 kW _1&3ph",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0190",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "07.01.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "HP KEYMARK certification scheme rules V8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU161MA U33 / HN1616 NK3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu161ma_u33_/_hn1616_nk3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu161ma_u33_/_hn1616_nk3": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu161ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu161ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu161ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161ma_u33_/_hn1616_nk3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161ma_u33_/_hn1616_nk3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu161ma_u33_/_hn1616_nk3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.76 kW",
      "medium_temperature": "4.71 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.26",
      "medium_temperature": "2.55",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.50": "4.20 kW",
      "4.30": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.50": "8.00",
      "4.30": "6.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "",
      "4.30": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.50": "57 \u00b0C",
      "4.30": "57 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.50": "0 W",
      "4.30": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.50": "n/a",
      "4.30": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.50": "0.00 kW",
      "4.30": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.50": "4531 kWh",
      "4.30": "6157 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU141MA U33 / HN1616 NK3",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu141ma_u33_/_hn1616_nk3": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu141ma_u33_/_hn1616_nk3": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu141ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu141ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu141ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141ma_u33_/_hn1616_nk3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141ma_u33_/_hn1616_nk3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu141ma_u33_/_hn1616_nk3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.15 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.45",
      "medium_temperature": "2.55",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "132 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.37",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60": "4.40 kW",
      "4.36": "4.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60": "8.40",
      "4.36": "6.60",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "",
      "4.36": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.60": "57 \u00b0C",
      "4.36": "57 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.60": "0 W",
      "4.36": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60": "n/a",
      "4.36": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60": "0.00 kW",
      "4.36": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60": "4254 kWh",
      "4.36": "5524 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU121MA U33 / HN1616 NK3",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu121ma_u33_/_hn1616_nk3": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu121ma_u33_/_hn1616_nk3": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu121ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu121ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu121ma_u33_/_hn1616_nk3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121ma_u33_/_hn1616_nk3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121ma_u33_/_hn1616_nk3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu121ma_u33_/_hn1616_nk3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.64 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.55",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "131 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.36",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.70": "4.50 kW",
      "4.37": "4.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.70": "8.80",
      "4.37": "6.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "",
      "4.37": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.70": "57 \u00b0C",
      "4.37": "57 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.70": "0 W",
      "4.37": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70": "n/a",
      "4.37": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.70": "0.00 kW",
      "4.37": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.70": "4000 kWh",
      "4.37": "5229 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU163MA U33 / HN1639 NK3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu163ma_u33_/_hn1639_nk3": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu163ma_u33_/_hn1639_nk3": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu163ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu163ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu163ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163ma_u33_/_hn1639_nk3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163ma_u33_/_hn1639_nk3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu163ma_u33_/_hn1639_nk3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.76 kW",
      "medium_temperature": "4.71 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.26",
      "medium_temperature": "2.55",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.32",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.93",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.50": "4.20 kW",
      "4.30": "4.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.50": "8.00",
      "4.30": "6.40",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "",
      "4.30": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.50": "57 \u00b0C",
      "4.30": "57 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.50": "0 W",
      "4.30": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.50": "n/a",
      "4.30": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.50": "0.00 kW",
      "4.30": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.50": "4531 kWh",
      "4.30": "6157 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU143MA U33 / HN1639 NK3",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu143ma_u33_/_hn1639_nk3": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu143ma_u33_/_hn1639_nk3": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu143ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu143ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu143ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143ma_u33_/_hn1639_nk3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143ma_u33_/_hn1639_nk3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu143ma_u33_/_hn1639_nk3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.15 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.45",
      "medium_temperature": "2.55",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "132 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.37",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.35",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60": "4.40 kW",
      "4.36": "4.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60": "8.40",
      "4.36": "6.60",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "",
      "4.36": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.60": "57 \u00b0C",
      "4.36": "57 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.60": "0 W",
      "4.36": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60": "n/a",
      "4.36": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60": "0.00 kW",
      "4.36": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60": "4254 kWh",
      "4.36": "5524 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU123MA U33 / HN1639 NK3",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu123ma_u33_/_hn1639_nk3": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu123ma_u33_/_hn1639_nk3": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu123ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu123ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu123ma_u33_/_hn1639_nk3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123ma_u33_/_hn1639_nk3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123ma_u33_/_hn1639_nk3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu123ma_u33_/_hn1639_nk3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.64 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.55",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "131 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.36",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.35",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.70": "4.50 kW",
      "4.37": "4.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.70": "8.80",
      "4.37": "6.70",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "",
      "4.37": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.70": "57 \u00b0C",
      "4.37": "57 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.70": "0 W",
      "4.37": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70": "n/a",
      "4.37": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.70": "0.00 kW",
      "4.37": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.70": "4000 kWh",
      "4.37": "5229 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU161MA U33 / HN1616M NK5",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu161ma_u33_/_hn1616m_nk5": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu161ma_u33_/_hn1616m_nk5": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu161ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu161ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu161ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161ma_u33_/_hn1616m_nk5": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu161ma_u33_/_hn1616m_nk5": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu161ma_u33_/_hn1616m_nk5": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.76 kW",
      "medium_temperature": "4.71 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.26",
      "medium_temperature": "2.55",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.32",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.93",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.50": "4.20 kW",
      "4.30": "4.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.50": "8.00",
      "4.30": "6.40",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "",
      "4.30": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.50": "57 \u00b0C",
      "4.30": "57 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.50": "0 W",
      "4.30": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.50": "n/a",
      "4.30": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.50": "0.00 kW",
      "4.30": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.50": "4531 kWh",
      "4.30": "6157 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU141MA U33 / HN1616M NK5",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu141ma_u33_/_hn1616m_nk5": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu141ma_u33_/_hn1616m_nk5": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu141ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu141ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu141ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141ma_u33_/_hn1616m_nk5": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu141ma_u33_/_hn1616m_nk5": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu141ma_u33_/_hn1616m_nk5": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.15 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.45",
      "medium_temperature": "2.55",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "132 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.37",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.35",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60": "4.40 kW",
      "4.36": "4.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60": "8.40",
      "4.36": "6.60",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "",
      "4.36": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.60": "57 \u00b0C",
      "4.36": "57 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.60": "0 W",
      "4.36": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60": "n/a",
      "4.36": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60": "0.00 kW",
      "4.36": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60": "4254 kWh",
      "4.36": "5524 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU121MA U33 / HN1616M NK5",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu121ma_u33_/_hn1616m_nk5": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu121ma_u33_/_hn1616m_nk5": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu121ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu121ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu121ma_u33_/_hn1616m_nk5": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121ma_u33_/_hn1616m_nk5": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu121ma_u33_/_hn1616m_nk5": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu121ma_u33_/_hn1616m_nk5": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.64 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.55",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "131 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.36",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.35",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.70": "4.50 kW",
      "4.37": "4.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.70": "8.80",
      "4.37": "6.70",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "",
      "4.37": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.70": "57 \u00b0C",
      "4.37": "57 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.70": "0 W",
      "4.37": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70": "n/a",
      "4.37": "n/a",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.70": "0.00 kW",
      "4.37": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.70": "4000 kWh",
      "4.37": "5229 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 19,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU163MA U33 / HN1636M NK5",
      "source_page": 20,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu163ma_u33_/_hn1636m_nk5": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu163ma_u33_/_hn1636m_nk5": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu163ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu163ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu163ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163ma_u33_/_hn1636m_nk5": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu163ma_u33_/_hn1636m_nk5": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu163ma_u33_/_hn1636m_nk5": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.76 kW",
      "medium_temperature": "4.71 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.26",
      "medium_temperature": "2.55",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "130 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.56",
      "medium_temperature": "3.32",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "8.80 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.93",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.32",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.50": "4.20 kW",
      "4.30": "4.30 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.50": "8.00",
      "4.30": "6.40",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.50": "0.900",
      "4.30": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "10.00 kW",
      "4.30": "9.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "2.60",
      "4.30": "1.70",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.50": "",
      "4.30": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.50": "57 \u00b0C",
      "4.30": "57 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.50": "60 W",
      "4.30": "60 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.50": "0 W",
      "4.30": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.50": "n/a",
      "4.30": "n/a",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.50": "0.00 kW",
      "4.30": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.50": "4531 kWh",
      "4.30": "6157 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 21,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU143MA U33 / HN1636M NK5",
      "source_page": 22,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu143ma_u33_/_hn1636m_nk5": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu143ma_u33_/_hn1636m_nk5": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu143ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu143ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu143ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143ma_u33_/_hn1636m_nk5": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu143ma_u33_/_hn1636m_nk5": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu143ma_u33_/_hn1636m_nk5": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.15 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.45",
      "medium_temperature": "2.55",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "132 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.37",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.35",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60": "4.40 kW",
      "4.36": "4.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60": "8.40",
      "4.36": "6.60",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60": "0.900",
      "4.36": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "9.50 kW",
      "4.36": "9.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "2.65",
      "4.36": "1.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "",
      "4.36": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.60": "57 \u00b0C",
      "4.36": "57 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.60": "60 W",
      "4.36": "60 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.60": "0 W",
      "4.36": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60": "n/a",
      "4.36": "n/a",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60": "0.00 kW",
      "4.36": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60": "4254 kWh",
      "4.36": "5524 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 23,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model HU123MA U33 / HN1636M NK5",
      "source_page": 24,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu123ma_u33_/_hn1636m_nk5": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu123ma_u33_/_hn1636m_nk5": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu123ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu123ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu123ma_u33_/_hn1636m_nk5": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123ma_u33_/_hn1636m_nk5": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu123ma_u33_/_hn1636m_nk5": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu123ma_u33_/_hn1636m_nk5": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.64 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.55",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "131 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.50 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.36",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.60 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "1.98",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.35",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.70": "4.50 kW",
      "4.37": "4.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.70": "8.80",
      "4.37": "6.70",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70": "0.900",
      "4.37": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "9.00 kW",
      "4.37": "8.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "2.70",
      "4.37": "1.74",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70": "",
      "4.37": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.70": "57 \u00b0C",
      "4.37": "57 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.70": "60 W",
      "4.37": "60 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.70": "0 W",
      "4.37": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70": "n/a",
      "4.37": "n/a",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.70": "0.00 kW",
      "4.37": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.70": "4000 kWh",
      "4.37": "5229 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 25,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__Scroll_Split_mid_temperature_12_14_16_kW__1_3ph_Outdoor_Air_Water_19"
    }
  ]
}