{
  "source_pdf": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21.pdf",
  "extraction_timestamp": "2025-11-17T15:38:09.268719",
  "total_records": 398,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Subtype THERMA V_R32 Split 5 7 9 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lg_electronics_inc.": "84, Wanam-ro, seongsan-gu",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lg_electronics_inc.": "51554",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lg_electronics_inc.": "Changwon-si",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lg_electronics_inc.": "KR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lg_electronics_inc.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lg_electronics_inc.": "THERMA V_R32 Split 5 7 9 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lg_electronics_inc.": "011-1W0315",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lg_electronics_inc.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lg_electronics_inc.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lg_electronics_inc.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lg_electronics_inc.": "05.03.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lg_electronics_inc.": "HP KEYMARK certification scheme rules rev. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model HU091MR U44, HN0916M NK4",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu091mr_u44,_hn0916m_nk4": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu091mr_u44,_hn0916m_nk4": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu091mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu091mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu091mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu091mr_u44,_hn0916m_nk4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu091mr_u44,_hn0916m_nk4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu091mr_u44,_hn0916m_nk4": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.94 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.70",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "2.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50": "2.80 kW",
      "4.50": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50": "9.00",
      "4.50": "6.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.50": "6.00 kW",
      "4.50": "5.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.50": "2.45",
      "4.50": "2.05",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "6.00 kW",
      "4.50": "5.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "2.45",
      "4.50": "1.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.50": "65 \u00b0C",
      "4.50": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.50": "30 W",
      "4.50": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50": "",
      "4.50": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.50": "0.00 kW",
      "4.50": "0.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.50": "2666 kWh",
      "4.50": "3837 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model HU071MR U44, HN0916M NK4",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu071mr_u44,_hn0916m_nk4": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu071mr_u44,_hn0916m_nk4": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu071mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu071mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu071mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu071mr_u44,_hn0916m_nk4": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu071mr_u44,_hn0916m_nk4": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu071mr_u44,_hn0916m_nk4": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.43 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.70",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.05",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50": "2.80 kW",
      "4.50": "3.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50": "9.00",
      "4.50": "6.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.50": "5.80 kW",
      "4.50": "5.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.50": "2.50",
      "4.50": "2.05",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "5.80 kW",
      "4.50": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "2.50",
      "4.50": "1.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.50": "65 \u00b0C",
      "4.50": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.50": "30 W",
      "4.50": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50": "Electricity",
      "4.50": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.50": "0.20 kW",
      "4.50": "0.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.50": "2575 kWh",
      "4.50": "3837 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.90 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model HU051MR U44, HN0916M NK4",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu051mr_u44,_hn0916m_nk4": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu051mr_u44,_hn0916m_nk4": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu051mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu051mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu051mr_u44,_hn0916m_nk4": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu051mr_u44,_hn0916m_nk4": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu051mr_u44,_hn0916m_nk4": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu051mr_u44,_hn0916m_nk4": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.12 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.70",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.23",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.05",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.90",
      "4.50": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "2.60 kW",
      "4.50": "3.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "9.20",
      "4.50": "6.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.90",
      "4.50": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "5.50 kW",
      "4.50": "5.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.50",
      "4.50": "2.05",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "5.50 kW",
      "4.50": "5.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.50",
      "4.50": "1.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "65 \u00b0C",
      "4.50": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "20 W",
      "4.50": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "20 W",
      "4.50": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "20 W",
      "4.50": "20 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "30 W",
      "4.50": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.50": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.50 kW",
      "4.50": "0.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "2444 kWh",
      "4.50": "3837 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 0.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model HU091MR U44 , HN091MR NK5",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu091mr_u44_,_hn091mr_nk5": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu091mr_u44_,_hn091mr_nk5": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu091mr_u44_,_hn091mr_nk5": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu091mr_u44_,_hn091mr_nk5": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu091mr_u44_,_hn091mr_nk5": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu091mr_u44_,_hn091mr_nk5": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu091mr_u44_,_hn091mr_nk5": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu091mr_u44_,_hn091mr_nk5": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.94 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.70",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.23",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.75",
      "medium_temperature": "2.05",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.10",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50": "2.80 kW",
      "4.50": "3.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50": "9.00",
      "4.50": "6.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.50": "6.00 kW",
      "4.50": "5.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.50": "2.45",
      "4.50": "2.05",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "6.00 kW",
      "4.50": "5.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "2.45",
      "4.50": "1.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.50": "65 \u00b0C",
      "4.50": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.50": "30 W",
      "4.50": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50": "",
      "4.50": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.50": "0.00 kW",
      "4.50": "0.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.50": "2666 kWh",
      "4.50": "3837 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.90 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model HU071MR U44, HN091MR NK5",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu071mr_u44,_hn091mr_nk5": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu071mr_u44,_hn091mr_nk5": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu071mr_u44,_hn091mr_nk5": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu071mr_u44,_hn091mr_nk5": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu071mr_u44,_hn091mr_nk5": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu071mr_u44,_hn091mr_nk5": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu071mr_u44,_hn091mr_nk5": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu071mr_u44,_hn091mr_nk5": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.00 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.43 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.70",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.23",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.05",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.10",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50": "2.80 kW",
      "4.50": "3.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50": "9.00",
      "4.50": "6.80",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50": "0.90",
      "4.50": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.50": "5.80 kW",
      "4.50": "5.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.50": "2.50",
      "4.50": "2.05",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "5.80 kW",
      "4.50": "5.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "2.50",
      "4.50": "1.65",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.50": "65 \u00b0C",
      "4.50": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.50": "20 W",
      "4.50": "20 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.50": "30 W",
      "4.50": "30 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50": "Electricity",
      "4.50": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.50": "0.20 kW",
      "4.50": "0.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.50": "2575 kWh",
      "4.50": "3837 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.90 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Model HU051MR U44, HN091MR NK5",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hu051mr_u44,_hn091mr_nk5": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hu051mr_u44,_hn091mr_nk5": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hu051mr_u44,_hn091mr_nk5": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hu051mr_u44,_hn091mr_nk5": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hu051mr_u44,_hn091mr_nk5": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu051mr_u44,_hn091mr_nk5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hu051mr_u44,_hn091mr_nk5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hu051mr_u44,_hn091mr_nk5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.12 kW",
      "medium_temperature": "2.04 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.70",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "126 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.23",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.05",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.10",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.90",
      "4.50": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "2.60 kW",
      "4.50": "3.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "9.20",
      "4.50": "6.80",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.90",
      "4.50": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "5.50 kW",
      "4.50": "5.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "2.50",
      "4.50": "2.05",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "5.50 kW",
      "4.50": "5.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.50",
      "4.50": "1.65",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "65 \u00b0C",
      "4.50": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "20 W",
      "4.50": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "20 W",
      "4.50": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "20 W",
      "4.50": "20 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "30 W",
      "4.50": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "4.50": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "0.50 kW",
      "4.50": "0.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "2444 kWh",
      "4.50": "3837 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 0.90 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "LG_Electronics_Inc__THERMA_V_R32_Split_5_7_9_kW_Outdoor_Air_Water_21"
    }
  ]
}