{
  "source_pdf": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:38:10.259842",
  "total_records": 82,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Inverter Heat Pump-Mono System 180",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lailey_and_coates_international_limited": "No.128 ShaGangWest Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lailey_and_coates_international_limited": "528477",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lailey_and_coates_international_limited": "GuangDong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lailey_and_coates_international_limited": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lailey_and_coates_international_limited": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lailey_and_coates_international_limited": "Inverter Heat Pump-Mono System 180",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lailey_and_coates_international_limited": "041-K039-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lailey_and_coates_international_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lailey_and_coates_international_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lailey_and_coates_international_limited": "2.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lailey_and_coates_international_limited": "18.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lailey_and_coates_international_limited": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "lailey_and_coates_international_limited": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model Outdoor Unit: LCM-180R; Indoor Unit: LCM-R",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "outdoor_unit:_lcm-180r;_indoor_unit:_lcm-r": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "18.06 kW",
      "medium_temperature": "16.93 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.01 kW",
      "medium_temperature": "5.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.75 kW",
      "medium_temperature": "10.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.44",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.39 kW",
      "medium_temperature": "9.13 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.84",
      "medium_temperature": "1.83",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.01 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.32",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.49 kW",
      "medium_temperature": "7.47 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "model_outdoor_unit",
      "value": "LCM-180R; Indoor Unit: LCM-R",
      "source_page": 2,
      "source_table": null,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3"
    },
    {
      "label": "model_name_outdoor_unit",
      "value": "LCM-180R; Indoor Unit: LCM-R",
      "source_page": 2,
      "source_table": null,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.35": "0.990",
      "4.96": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.35": "8.53 kW",
      "4.96": "8.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.35": "8.25",
      "4.96": "6.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.35": "0.990",
      "4.96": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.35": "10.39 kW",
      "4.96": "9.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.35": "2.84",
      "4.96": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.35": "10.75 kW",
      "4.96": "9.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.35": "2.54",
      "4.96": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.35": "0.900",
      "4.96": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.35": "59 \u00b0C",
      "4.96": "59 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.35": "12 W",
      "4.96": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.35": "12 W",
      "4.96": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.35": "12 W",
      "4.96": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.35": "0 W",
      "4.96": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.35": "Electricity",
      "4.96": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.35": "1.00 kW",
      "4.96": "1.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.35": "5302 kWh",
      "4.96": "6204 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.01 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Lailey_and_Coates_International_Limited_Inverter_Heat_Pump-Mono_System_180_Outdoor_Air_Water_3"
    }
  ]
}