{
  "source_pdf": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:38:24.557284",
  "total_records": 614,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc LH-HHP-series 12/14/16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "lumenhaus_gmbh": "L\u00fctticher Stra\u00dfe 132",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "lumenhaus_gmbh": "40547",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "lumenhaus_gmbh": "D\u00fcsseldorf",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "lumenhaus_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "lumenhaus_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "lumenhaus_gmbh": "Monobloc LH-HHP-series 12/14/16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "lumenhaus_gmbh": "011-1W1019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "lumenhaus_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "lumenhaus_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "lumenhaus_gmbh": "1.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "lumenhaus_gmbh": "12.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "lumenhaus_gmbh": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LH-HHP-TE12K01CE",
      "source_page": 2,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lh-hhp-te12k01ce": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lh-hhp-te12k01ce": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lh-hhp-te12k01ce": "Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lh-hhp-te12k01ce": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lh-hhp-te12k01ce": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lh-hhp-te12k01ce": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-te12k01ce": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-te12k01ce": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lh-hhp-te12k01ce": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.25",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.82",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.67",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "5.18": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "4.69 kW",
      "5.18": "4.12 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "9.38",
      "5.18": "7.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "5.18": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "10.79 kW",
      "5.18": "10.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "3.02",
      "5.18": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "10.10 kW",
      "5.18": "9.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.61",
      "5.18": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "5.18": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "2 W",
      "5.18": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "30 W",
      "5.18": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "2 W",
      "5.18": "2 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "5.18": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "5.18": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "2.10 kW",
      "5.18": "2.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "5314 kWh",
      "5.18": "6477 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "5.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "5.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.60": "",
      "5.18": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "174 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.42",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "5.70",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.84 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.59": "0.900",
      "2.31": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.59": "75 \u00b0C",
      "2.31": "75 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.59": "2 W",
      "2.31": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.59": "30 W",
      "2.31": "30 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.59": "2 W",
      "2.31": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.59": "0 W",
      "2.31": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.59": "Electricity",
      "2.31": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.59": "0.20 kW",
      "2.31": "0.20 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.59": "2308 kWh",
      "2.31": "3775 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.20 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LH-HHP-TE14K01CE",
      "source_page": 5,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lh-hhp-te14k01ce": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lh-hhp-te14k01ce": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lh-hhp-te14k01ce": "Warmer",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lh-hhp-te14k01ce": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lh-hhp-te14k01ce": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lh-hhp-te14k01ce": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-te14k01ce": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-te14k01ce": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lh-hhp-te14k01ce": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.20",
      "source_page": 5,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 5,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "150 %",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.82",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.83 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.40",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.66",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.900",
      "5.18": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "4.68 kW",
      "5.18": "2.15 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "10.00",
      "5.18": "7.60",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.900",
      "5.18": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "12.83 kW",
      "5.18": "12.38 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "3.00",
      "5.18": "2.39",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "11.46 kW",
      "5.18": "10.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.73",
      "5.18": "2.13",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "0.900",
      "5.18": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "2 W",
      "5.18": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "30 W",
      "5.18": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "2 W",
      "5.18": "2 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "5.18": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "5.18": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "3.04 kW",
      "5.18": "3.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "6317 kWh",
      "5.18": "7563 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "5.18": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "5.18": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.40": "",
      "5.18": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "178 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.55",
      "medium_temperature": "4.52",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.18",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.90",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.04 kW 3.50 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44": "0.900",
      "2.18": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.44": "75 \u00b0C",
      "2.18": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.44": "2 W",
      "2.18": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.44": "30 W",
      "2.18": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.44": "2 W",
      "2.18": "2 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.44": "0 W",
      "2.18": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.44": "Electricity",
      "2.18": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.44": "0.10 kW",
      "2.18": "0.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.44": "2463 kWh",
      "2.18": "4037 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.10 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LH-HHP-TE16K01CE",
      "source_page": 8,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lh-hhp-te16k01ce": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lh-hhp-te16k01ce": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lh-hhp-te16k01ce": "Warmer",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lh-hhp-te16k01ce": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lh-hhp-te16k01ce": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lh-hhp-te16k01ce": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-te16k01ce": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-te16k01ce": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lh-hhp-te16k01ce": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.10 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.21 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.82",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.71 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.66",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.900",
      "5.18": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "2.38 kW",
      "5.18": "4.43 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "10.05",
      "5.18": "8.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.900",
      "5.18": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "13.71 kW",
      "5.18": "12.38 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "3.01",
      "5.18": "2.39",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "13.42 kW",
      "5.18": "10.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.78",
      "5.18": "2.13",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "0.900",
      "5.18": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "2 W",
      "5.18": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "30 W",
      "5.18": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "2 W",
      "5.18": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "5.18": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "Electricity",
      "5.18": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "2.08 kW",
      "5.18": "3.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "6604 kWh",
      "5.18": "7563 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "5.18": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "5.18": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.73": "",
      "5.18": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "176 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.22",
      "medium_temperature": "4.47",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.25",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.80",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.23",
      "medium_temperature": "5.88",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "3.80",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.08 kW 3.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35": "0.900",
      "2.25": "0.900",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.35": "75 \u00b0C",
      "2.25": "75 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.35": "2 W",
      "2.25": "2 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.35": "30 W",
      "2.25": "30 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.35": "2 W",
      "2.25": "2 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.35": "0 W",
      "2.25": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.35": "Electricity",
      "2.25": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.35": "0.13 kW",
      "2.25": "0.13 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.35": "2812 kWh",
      "2.25": "4118 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LH-HHP-SE12K01CE",
      "source_page": 11,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lh-hhp-se12k01ce": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lh-hhp-se12k01ce": "Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lh-hhp-se12k01ce": "Warmer",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lh-hhp-se12k01ce": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lh-hhp-se12k01ce": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lh-hhp-se12k01ce": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-se12k01ce": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-se12k01ce": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lh-hhp-se12k01ce": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.69 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.25",
      "source_page": 11,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "150 %",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.82",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.62 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.02",
      "medium_temperature": "2.40",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.57 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.67",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.22 kW",
      "medium_temperature": "4.15 kW",
      "source_page": 11,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.900",
      "5.18": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "4.69 kW",
      "5.18": "4.12 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "9.38",
      "5.18": "7.60",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.900",
      "5.18": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "10.79 kW",
      "5.18": "10.62 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "3.02",
      "5.18": "2.40",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "10.10 kW",
      "5.18": "9.16 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.61",
      "5.18": "2.15",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "0.900",
      "5.18": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "2 W",
      "5.18": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "30 W",
      "5.18": "30 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "2 W",
      "5.18": "2 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "0 W",
      "5.18": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "5.18": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "2.10 kW",
      "5.18": "2.84 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "5314 kWh",
      "5.18": "6477 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "5.18": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "5.18": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.60": "",
      "5.18": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "174 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.42",
      "medium_temperature": "4.42",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.61 kW",
      "medium_temperature": "3.57 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "5.70",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.14 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.82",
      "medium_temperature": "3.82",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.90 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.84 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.59": "0.900",
      "2.31": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.59": "75 \u00b0C",
      "2.31": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.59": "2 W",
      "2.31": "2 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.59": "30 W",
      "2.31": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.59": "2 W",
      "2.31": "2 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.59": "0 W",
      "2.31": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.59": "Electricity",
      "2.31": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.59": "0.20 kW",
      "2.31": "0.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.59": "2308 kWh",
      "2.31": "3775 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LH-HHP-SE14K01CE",
      "source_page": 14,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lh-hhp-se14k01ce": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lh-hhp-se14k01ce": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lh-hhp-se14k01ce": "Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lh-hhp-se14k01ce": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lh-hhp-se14k01ce": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lh-hhp-se14k01ce": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-se14k01ce": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-se14k01ce": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lh-hhp-se14k01ce": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.92 kW",
      "medium_temperature": "4.38 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.20",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.82",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.83 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.40",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.81 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.66",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.40": "0.900",
      "5.18": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.40": "4.68 kW",
      "5.18": "2.15 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.40": "10.00",
      "5.18": "7.60",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.40": "0.900",
      "5.18": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.40": "12.83 kW",
      "5.18": "12.38 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.40": "3.00",
      "5.18": "2.39",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "11.46 kW",
      "5.18": "10.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "2.73",
      "5.18": "2.13",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.40": "0.900",
      "5.18": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.40": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.40": "2 W",
      "5.18": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.40": "30 W",
      "5.18": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.40": "2 W",
      "5.18": "2 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.40": "0 W",
      "5.18": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.40": "Electricity",
      "5.18": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.40": "3.04 kW",
      "5.18": "3.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.40": "6317 kWh",
      "5.18": "7563 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "5.18": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.40": "",
      "5.18": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.40": "",
      "5.18": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "259 %",
      "medium_temperature": "178 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.10 kW",
      "medium_temperature": "13.70 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.55",
      "medium_temperature": "4.52",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "2.18",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.23 kW",
      "medium_temperature": "4.08 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.90",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.78 kW",
      "medium_temperature": "8.83 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.84",
      "medium_temperature": "3.91",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.04 kW 3.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.44": "0.900",
      "2.18": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.44": "75 \u00b0C",
      "2.18": "75 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.44": "2 W",
      "2.18": "2 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.44": "30 W",
      "2.18": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.44": "2 W",
      "2.18": "2 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.44": "0 W",
      "2.18": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.44": "Electricity",
      "2.18": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.44": "0.10 kW",
      "2.18": "0.10 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.44": "2463 kWh",
      "2.18": "4037 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.10 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model LH-HHP-SE16K01CE",
      "source_page": 17,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lh-hhp-se16k01ce": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lh-hhp-se16k01ce": "Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lh-hhp-se16k01ce": "Warmer",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "lh-hhp-se16k01ce": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lh-hhp-se16k01ce": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lh-hhp-se16k01ce": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-se16k01ce": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lh-hhp-se16k01ce": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lh-hhp-se16k01ce": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.10 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.21 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.70",
      "medium_temperature": "3.15",
      "source_page": 17,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "150 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.50 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.82",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.71 kW",
      "medium_temperature": "12.38 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.27",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "7.54 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.66",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.73": "0.900",
      "5.18": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.73": "2.38 kW",
      "5.18": "4.43 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.73": "10.05",
      "5.18": "8.75",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.73": "0.900",
      "5.18": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.73": "13.71 kW",
      "5.18": "12.38 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.73": "3.01",
      "5.18": "2.39",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "13.42 kW",
      "5.18": "10.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "2.78",
      "5.18": "2.13",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.73": "0.900",
      "5.18": "0.900",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.73": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.73": "2 W",
      "5.18": "2 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.73": "30 W",
      "5.18": "30 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.73": "2 W",
      "5.18": "2 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.73": "0 W",
      "5.18": "0 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.73": "Electricity",
      "5.18": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.73": "2.08 kW",
      "5.18": "3.50 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.73": "6604 kWh",
      "5.18": "7563 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "5.18": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.73": "",
      "5.18": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.73": "",
      "5.18": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "246 %",
      "medium_temperature": "176 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.10 kW",
      "medium_temperature": "13.80 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.22",
      "medium_temperature": "4.47",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.25",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "3.80",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.29 kW",
      "medium_temperature": "3.94 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.23",
      "medium_temperature": "5.88",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.42 kW",
      "medium_temperature": "8.87 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "3.80",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.97 kW",
      "medium_temperature": "13.67 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.08 kW 3.50 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35": "0.900",
      "2.25": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.35": "75 \u00b0C",
      "2.25": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.35": "2 W",
      "2.25": "2 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.35": "30 W",
      "2.25": "30 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.35": "2 W",
      "2.25": "2 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.35": "0 W",
      "2.25": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.35": "Electricity",
      "2.25": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.35": "0.13 kW",
      "2.25": "0.13 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.35": "2812 kWh",
      "2.25": "4118 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.13 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "LumenHaus_GmbH_Monobloc_LH-HHP-series_12_14_16_Outdoor_Air_Water_3"
    }
  ]
}