{
  "source_pdf": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:38:26.572473",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air Source Heat Pump 18 EVI",
      "source_page": 1,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mycond_limited": "42-44 Bishopsgate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mycond_limited": "EC2N 4AH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mycond_limited": "London",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mycond_limited": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mycond_limited": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mycond_limited": "DC Inverter Air Source Heat Pump 18 EVI",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mycond_limited": "041-K088-11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mycond_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mycond_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mycond_limited": "3.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mycond_limited": "03.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mycond_limited": "Heat Pump Keymark Scheme Rules Rev 13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mycond_limited": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model BeeThermic MHCM 18 SU3A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "beethermic_mhcm_18_su3a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "beethermic_mhcm_18_su3a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "beethermic_mhcm_18_su3a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "beethermic_mhcm_18_su3a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "beethermic_mhcm_18_su3a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "beethermic_mhcm_18_su3a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "beethermic_mhcm_18_su3a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "beethermic_mhcm_18_su3a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "beethermic_mhcm_18_su3a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "18.62 kW",
      "medium_temperature": "18.66 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.05 kW",
      "medium_temperature": "5.99 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "71 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.75 kW",
      "medium_temperature": "13.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.17 kW",
      "medium_temperature": "12.15 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.41",
      "medium_temperature": "2.52",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.39 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.46 kW",
      "medium_temperature": "5.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.62": "0.900",
      "3.82": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.62": "6.28 kW",
      "3.82": "6.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.62": "7.99",
      "3.82": "5.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.62": "0.900",
      "3.82": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.62": "12.17 kW",
      "3.82": "12.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.62": "3.41",
      "3.82": "2.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "11.39 kW",
      "3.82": "11.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "3.10",
      "3.82": "2.20",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.62": "0.900",
      "3.82": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.62": "50 \u00b0C",
      "3.82": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.62": "11 W",
      "3.82": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.62": "37 W",
      "3.82": "37 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.62": "11 W",
      "3.82": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.62": "40 W",
      "3.82": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.62": "Electricity",
      "3.82": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.62": "2.37 kW",
      "3.82": "2.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.62": "6271 kWh",
      "3.82": "8646 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.37 kW 2.70 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_Source_Heat_Pump_18_EVI_Outdoor_Air_Water_7"
    }
  ]
}