{
  "source_pdf": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:38:27.448394",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit-R32-12",
      "source_page": 1,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mycond_limited": "42-44 Bishopsgate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mycond_limited": "EC2N 4AH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mycond_limited": "London",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mycond_limited": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mycond_limited": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mycond_limited": "DC Inverter Air to Water Heat Pump Unit-R32-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mycond_limited": "041-K088-05",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mycond_limited": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mycond_limited": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mycond_limited": "1.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mycond_limited": "03.04.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mycond_limited": "Heat Pump Keymark Scheme Rules Rev 13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mycond_limited": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model BeeSmart MHCS 045 NBS / BeeSmart MHCS 045 UBS",
      "source_page": 2,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "beesmart_mhcs_045_nbs_/_beesmart_mhcs_045_ubs": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.67 kW",
      "medium_temperature": "10.51 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.35 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.93",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.79 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.78 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "1.79",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.91 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.19_kw": "6.16",
      "4.05_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.19_kw": "0.900",
      "4.05_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.19_kw": "5.02 kW",
      "4.05_kw": "4.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.19_kw": "8.24",
      "4.05_kw": "6.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.19_kw": "0.900",
      "4.05_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.19_kw": "7.78 kW",
      "4.05_kw": "6.26 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.19_kw": "3.25",
      "4.05_kw": "1.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.19_kw": "6.36 kW",
      "4.05_kw": "5.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.19_kw": "2.78",
      "4.05_kw": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.19_kw": "0.900",
      "4.05_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.19_kw": "56 \u00b0C",
      "4.05_kw": "56 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.19_kw": "17 W",
      "4.05_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.19_kw": "25 W",
      "4.05_kw": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.19_kw": "17 W",
      "4.05_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.19_kw": "33 W",
      "4.05_kw": "39 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.19_kw": "Electricity",
      "4.05_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.19_kw": "2.43 kW",
      "4.05_kw": "1.21 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.19_kw": "3944 kWh",
      "4.05_kw": "4345 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.43 kW 1.21 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "MYCOND_Limited_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-12_Outdoor_Air_Water_10"
    }
  ]
}