{
  "source_pdf": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:38:29.474431",
  "total_records": 155,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype AquaMaster Inverter AQ17IP",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "master_therm_tepelna_cerpadla_s.r.o.": "Vaclavske namesti 819/43",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "master_therm_tepelna_cerpadla_s.r.o.": "110 00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "master_therm_tepelna_cerpadla_s.r.o.": "Praha",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "master_therm_tepelna_cerpadla_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "master_therm_tepelna_cerpadla_s.r.o.": "AquaMaster Inverter AQ17IP",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "master_therm_tepelna_cerpadla_s.r.o.": "037-198-25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "master_therm_tepelna_cerpadla_s.r.o.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "0.152 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "master_therm_tepelna_cerpadla_s.r.o.": "09.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "master_therm_tepelna_cerpadla_s.r.o.": "HP Keymark certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AquaMaster Inverter AQ17IP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquamaster_inverter_aq17ip": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquamaster_inverter_aq17ip": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquamaster_inverter_aq17ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquamaster_inverter_aq17ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquamaster_inverter_aq17ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq17ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq17ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquamaster_inverter_aq17ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.57 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.27",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.80 kW",
      "medium_temperature": "2.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.74",
      "medium_temperature": "3.62",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.76 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "4.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.78 kW",
      "column_2": "1.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.11",
      "column_2": "4.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.964",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.94 kW",
      "column_2": "4.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.86",
      "column_2": "2.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.94 kW",
      "column_2": "4.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.86",
      "column_2": "2.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2223 kWh",
      "column_2": "2671 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AquaMaster Inverter AQ17ICP",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquamaster_inverter_aq17icp": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquamaster_inverter_aq17icp": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquamaster_inverter_aq17icp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquamaster_inverter_aq17icp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquamaster_inverter_aq17icp": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq17icp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq17icp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquamaster_inverter_aq17icp": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "95 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.26",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:32 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "48.2 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.4 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "185 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.57 kW",
      "medium_temperature": "2.39 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "0.87 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.27",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "37 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "136 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.59",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "32 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2"
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.60 kW",
      "column_2": "4.36 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "4.12",
      "column_2": "2.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.80 kW",
      "column_2": "2.66 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.74",
      "column_2": "3.62",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.76 kW",
      "column_2": "1.72 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.03",
      "column_2": "4.20",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.78 kW",
      "column_2": "1.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.11",
      "column_2": "4.36",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.964",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.94 kW",
      "column_2": "4.64 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.86",
      "column_2": "2.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.94 kW",
      "column_2": "4.64 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.86",
      "column_2": "2.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2223 kWh",
      "column_2": "2671 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ17IP_Brine_Water_2"
    }
  ]
}