{
  "source_pdf": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:38:30.551224",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype AquaMaster Inverter AQ22I",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "master_therm_tepelna_cerpadla_s.r.o.": "Vaclavske namesti 819/43",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "master_therm_tepelna_cerpadla_s.r.o.": "110 00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "master_therm_tepelna_cerpadla_s.r.o.": "Praha",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "master_therm_tepelna_cerpadla_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "master_therm_tepelna_cerpadla_s.r.o.": "AquaMaster Inverter AQ22I",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "master_therm_tepelna_cerpadla_s.r.o.": "037-0062-21",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "master_therm_tepelna_cerpadla_s.r.o.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "master_therm_tepelna_cerpadla_s.r.o.": "26.01.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "master_therm_tepelna_cerpadla_s.r.o.": "HP Keymark scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AquaMaster Inverter AQ22I",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquamaster_inverter_aq22i": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquamaster_inverter_aq22i": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquamaster_inverter_aq22i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquamaster_inverter_aq22i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquamaster_inverter_aq22i": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq22i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq22i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquamaster_inverter_aq22i": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.18 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.90 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.66",
      "medium_temperature": "2.89",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "208 %",
      "medium_temperature": "152 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.08 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.39",
      "medium_temperature": "4.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.27 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.12",
      "medium_temperature": "2.96",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.54 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.51",
      "medium_temperature": "4.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.12 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.28",
      "medium_temperature": "4.87",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.16 kW",
      "column_2": "1.07 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.37",
      "column_2": "5.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.08 kW",
      "column_2": "5.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.00",
      "column_2": "2.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.08 kW",
      "column_2": "5.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.00",
      "column_2": "2.67",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2713 kWh",
      "column_2": "3051 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ22I_Brine_Water_3"
    }
  ]
}