{
  "source_pdf": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8.pdf",
  "extraction_timestamp": "2025-11-17T15:38:31.477639",
  "total_records": 78,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Subtype AquaMaster Inverter AQ30IP",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "master_therm_tepelna_cerpadla_s.r.o.": "Vaclavske namesti 819/43",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "master_therm_tepelna_cerpadla_s.r.o.": "110 00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "master_therm_tepelna_cerpadla_s.r.o.": "Praha",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "master_therm_tepelna_cerpadla_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "master_therm_tepelna_cerpadla_s.r.o.": "AquaMaster Inverter AQ30IP",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "master_therm_tepelna_cerpadla_s.r.o.": "037-0200-25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "master_therm_tepelna_cerpadla_s.r.o.": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "0.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "master_therm_tepelna_cerpadla_s.r.o.": "09.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "master_therm_tepelna_cerpadla_s.r.o.": "HP Keymark certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Model AquaMaster Inverter AQ30IP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aquamaster_inverter_aq30ip": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aquamaster_inverter_aq30ip": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aquamaster_inverter_aq30ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aquamaster_inverter_aq30ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aquamaster_inverter_aq30ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq30ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aquamaster_inverter_aq30ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aquamaster_inverter_aq30ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.72 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.67 kW",
      "medium_temperature": "2.23 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.62",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "150 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.88 kW",
      "medium_temperature": "11.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.08",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.53 kW",
      "medium_temperature": "6.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.11",
      "medium_temperature": "3.95",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.35 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.71",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "1.84_kw": "6.34",
      "1.78_kw": "4.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.84_kw": "0.900",
      "1.78_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "1.84_kw": "11.88 kW",
      "1.78_kw": "11.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "1.84_kw": "3.89",
      "1.78_kw": "2.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.84_kw": "11.88 kW",
      "1.78_kw": "11.46 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.84_kw": "3.89",
      "1.78_kw": "2.87",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.84_kw": "0.900",
      "1.78_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "1.84_kw": "75 \u00b0C",
      "1.78_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "1.84_kw": "18 W",
      "1.78_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "1.84_kw": "18 W",
      "1.78_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "1.84_kw": "18 W",
      "1.78_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "1.84_kw": "0 W",
      "1.78_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.84_kw": "n/a",
      "1.78_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "1.84_kw": "0.00 kW",
      "1.78_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "1.84_kw": "4789 kWh",
      "1.78_kw": "5987 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__AquaMaster_Inverter_AQ30IP_Brine_Water_8"
    }
  ]
}