{
  "source_pdf": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23.pdf",
  "extraction_timestamp": "2025-11-17T15:38:36.115382",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Subtype BoxAir Inverter BA37IS-1",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "master_therm_tepelna_cerpadla_s.r.o.": "Vaclavske namesti 819/43",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "master_therm_tepelna_cerpadla_s.r.o.": "110 00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "master_therm_tepelna_cerpadla_s.r.o.": "Praha",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "master_therm_tepelna_cerpadla_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "master_therm_tepelna_cerpadla_s.r.o.": "BoxAir Inverter BA37IS-1",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "master_therm_tepelna_cerpadla_s.r.o.": "037-0070-21",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "master_therm_tepelna_cerpadla_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "4.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "master_therm_tepelna_cerpadla_s.r.o.": "26.01.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "master_therm_tepelna_cerpadla_s.r.o.": "HP Keymark scheme rules rev. no. 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Model BoxAir Inverter BA37IS-1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "boxair_inverter_ba37is-1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "boxair_inverter_ba37is-1": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "boxair_inverter_ba37is-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "boxair_inverter_ba37is-1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "boxair_inverter_ba37is-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "boxair_inverter_ba37is-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "boxair_inverter_ba37is-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "boxair_inverter_ba37is-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "boxair_inverter_ba37is-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.46 kW",
      "medium_temperature": "10.34 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.43 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.71",
      "medium_temperature": "3.07",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.93 kW",
      "medium_temperature": "10.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.67 kW",
      "medium_temperature": "8.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.41",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.06_kw": "6.19",
      "3.48_kw": "4.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.06_kw": "0.90",
      "3.48_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.06_kw": "4.75 kW",
      "3.48_kw": "4.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.06_kw": "7.62",
      "3.48_kw": "6.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.06_kw": "0.97",
      "3.48_kw": "0.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.06_kw": "9.67 kW",
      "3.48_kw": "8.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.06_kw": "2.64",
      "3.48_kw": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.06_kw": "9.04 kW",
      "3.48_kw": "8.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.06_kw": "2.48",
      "3.48_kw": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.06_kw": "60 \u00b0C",
      "3.48_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.06_kw": "19 W",
      "3.48_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.06_kw": "19 W",
      "3.48_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.06_kw": "19 W",
      "3.48_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.06_kw": "0 W",
      "3.48_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.06_kw": "Electricity",
      "3.48_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.06_kw": "1.89 kW",
      "3.48_kw": "1.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.06_kw": "5029 kWh",
      "3.48_kw": "5905 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.89 kW 1.80 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA37IS-1_Outdoor_Air_Water_23"
    }
  ]
}