{
  "source_pdf": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29.pdf",
  "extraction_timestamp": "2025-11-17T15:38:38.161891",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Subtype BoxAir Inverter BA90IP",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "master_therm_tepelna_cerpadla_s.r.o.": "Vaclavske namesti 819/43",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "master_therm_tepelna_cerpadla_s.r.o.": "110 00",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "master_therm_tepelna_cerpadla_s.r.o.": "Praha",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "master_therm_tepelna_cerpadla_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "master_therm_tepelna_cerpadla_s.r.o.": "BoxAir Inverter BA90IP",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "master_therm_tepelna_cerpadla_s.r.o.": "037-197-25",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "master_therm_tepelna_cerpadla_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "master_therm_tepelna_cerpadla_s.r.o.": "3.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "master_therm_tepelna_cerpadla_s.r.o.": "25.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "master_therm_tepelna_cerpadla_s.r.o.": "HP Keymark certification scheme rules rev. no.13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "master_therm_tepelna_cerpadla_s.r.o.": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Model BoxAir Inverter BA90IP",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "boxair_inverter_ba90ip": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "boxair_inverter_ba90ip": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "boxair_inverter_ba90ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "boxair_inverter_ba90ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "boxair_inverter_ba90ip": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "boxair_inverter_ba90ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "boxair_inverter_ba90ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "boxair_inverter_ba90ip": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "26.18 kW",
      "medium_temperature": "23.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.32 kW",
      "medium_temperature": "7.47 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "139 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "29.40 kW",
      "medium_temperature": "29.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "26.86 kW",
      "medium_temperature": "26.02 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.82",
      "medium_temperature": "2.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.78 kW",
      "medium_temperature": "15.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.18 kW",
      "medium_temperature": "11.01 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "8.06 kW",
      "column_2": "7.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.29",
      "column_2": "5.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.978",
      "column_2": "0.982",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "29.40 kW",
      "column_2": "29.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.52",
      "column_2": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "29.40 kW",
      "column_2": "29.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.52",
      "column_2": "1.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "13001 kWh",
      "column_2": "16983 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Master_Therm_tepelna_cerpadla_s_r_o__BoxAir_Inverter_BA90IP_Outdoor_Air_Water_29"
    }
  ]
}