{
  "source_pdf": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:38:40.029091",
  "total_records": 334,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype WSB 6-A-RME",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "max_weishaupt_gmbh": "Max-Weishaupt-Str. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "max_weishaupt_gmbh": "88477",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "max_weishaupt_gmbh": "Schwendi",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "max_weishaupt_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "max_weishaupt_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "max_weishaupt_gmbh": "WSB 6-A-RME",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "max_weishaupt_gmbh": "011-1W0681",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "max_weishaupt_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "max_weishaupt_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "max_weishaupt_gmbh": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "max_weishaupt_gmbh": "25.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "max_weishaupt_gmbh": "European KEYMARK Scheme for Heat Pumps Rev. 12 (as of\n2023-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WSB-6-A-RME-AI",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsb-6-a-rme-ai": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsb-6-a-rme-ai": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsb-6-a-rme-ai": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsb-6-a-rme-ai": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsb-6-a-rme-ai": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsb-6-a-rme-ai": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsb-6-a-rme-ai": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsb-6-a-rme-ai": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsb-6-a-rme-ai": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.00",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.92_kw": "5.99",
      "4.51_kw": "4.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.92_kw": "1.000",
      "4.51_kw": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.92_kw": "2.19 kW",
      "4.51_kw": "1.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.92_kw": "8.30",
      "4.51_kw": "4.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.92_kw": "0.990",
      "4.51_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.92_kw": "4.94 kW",
      "4.51_kw": "4.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.92_kw": "3.21",
      "4.51_kw": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.92_kw": "4.44 kW",
      "4.51_kw": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.92_kw": "2.93",
      "4.51_kw": "1.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.92_kw": "",
      "4.51_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.92_kw": "60 \u00b0C",
      "4.51_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.92_kw": "12 W",
      "4.51_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.92_kw": "4 W",
      "4.51_kw": "4 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.92_kw": "14 W",
      "4.51_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.92_kw": "0 W",
      "4.51_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.92_kw": "Electricity",
      "4.51_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.92_kw": "1.06 kW",
      "4.51_kw": "1.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.92_kw": "2331 kWh",
      "4.51_kw": "3226 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.92_kw": "",
      "4.51_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.92_kw": "",
      "4.51_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.92_kw": "",
      "4.51_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "107 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "2.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.41",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.37",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "3.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.79",
      "medium_temperature": "6.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.06 kW 1.90 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = Tbiv",
      "0.900": "4.60 kW",
      "0.950": "3.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = Tbiv",
      "0.900": "3.20",
      "0.950": "2.13",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "2.94 kW",
      "0.950": "2.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "2.09",
      "0.950": "1.35",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "",
      "0.950": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "WTOL",
      "0.900": "60 \u00b0C",
      "0.950": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Poff",
      "0.900": "12 W",
      "0.950": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PTO",
      "0.900": "4 W",
      "0.950": "4 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PSB",
      "0.900": "14 W",
      "0.950": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "PCK",
      "0.900": "0 W",
      "0.950": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.900": "Electricity",
      "0.950": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Supplementary Heater: PSUP",
      "0.900": "6.00 kW",
      "0.950": "6.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Annual energy consumption Qhe",
      "0.900": "3795 kWh",
      "0.950": "4937 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "0.900": "",
      "0.950": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "0.900": "",
      "0.950": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "Cdh Tj = -15 \u00b0C",
      "0.900": "",
      "0.950": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.900": "",
      "0.950": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "",
      "0.900": "",
      "0.950": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+12_\u00b0c": "EN 12102-1 | Warmer Climate",
      "0.900": "",
      "0.950": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "152 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.02",
      "medium_temperature": "3.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "3.31",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.15 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.79",
      "medium_temperature": "4.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.57",
      "medium_temperature": "2.13",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.57": "1.000",
      "2.23": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.57": "60 \u00b0C",
      "2.23": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.57": "12 W",
      "2.23": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.57": "4 W",
      "2.23": "4 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.57": "14 W",
      "2.23": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.57": "0 W",
      "2.23": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.57": "Electricity",
      "2.23": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.57": "0.00 kW",
      "2.23": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.57": "1121 kWh",
      "2.23": "1650 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model WSB-6-A-RMEK-AI",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wsb-6-a-rmek-ai": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wsb-6-a-rmek-ai": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wsb-6-a-rmek-ai": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wsb-6-a-rmek-ai": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wsb-6-a-rmek-ai": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wsb-6-a-rmek-ai": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsb-6-a-rmek-ai": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wsb-6-a-rmek-ai": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wsb-6-a-rmek-ai": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.81",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "183 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "97 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.34",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:43 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "182 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.17",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:17 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "47.0 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "182 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_1",
      "value": "43 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "heating_up_time_1",
      "value": "17 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.56 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.71 kW",
      "medium_temperature": "1.71 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.98",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "125 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.20",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.94 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.00",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.62 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.12",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "4.51 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.44",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.19 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.30",
      "medium_temperature": "4.98",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.91 kW",
      "medium_temperature": "4.11 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.21",
      "medium_temperature": "2.00",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.44 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.93",
      "medium_temperature": "1.48",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "11 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.06 kW",
      "column_2": "1.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2331 kWh",
      "column_2": "3226 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "153 %",
      "medium_temperature": "107 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "2.75",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.50",
      "medium_temperature": "2.41",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.91",
      "medium_temperature": "3.37",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.72",
      "medium_temperature": "3.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.20 kW",
      "medium_temperature": "1.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.79",
      "medium_temperature": "6.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.950",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.20",
      "medium_temperature": "2.13",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "15 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3795 kWh",
      "medium_temperature": "4937 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.06 kW 1.90 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "38 dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "152 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.02",
      "medium_temperature": "3.87",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.57",
      "medium_temperature": "2.23",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.69",
      "medium_temperature": "3.31",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.15 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.79",
      "medium_temperature": "4.98",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.950",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.57",
      "medium_temperature": "2.13",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92 kW",
      "medium_temperature": "4.78 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.57",
      "medium_temperature": "2.23",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "4 W",
      "medium_temperature": "4 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1121 kWh",
      "medium_temperature": "1650 kWh",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Max_Weishaupt_GmbH_WSB_6-A-RME_Outdoor_Air_Water_4"
    }
  ]
}