{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:38:58.658436",
  "total_records": 388,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Eco Inverter 4-170D",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Eco Inverter 4-170D",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0005-19",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "15.10.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM40VA + EHST17D-*M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm40va_+_ehst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm40va_+_ehst17d-*m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm40va_+_ehst17d-*m*d": "Warmer Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm40va_+_ehst17d-*m*d": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm40va_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm40va_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm40va_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm40va_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm40va_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.55",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:25 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "167 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:00 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "23 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "2.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "25 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "129 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.29",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.02",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.7 kW",
      "medium_temperature": "2.5 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.5",
      "medium_temperature": "3.2",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.6 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.5",
      "medium_temperature": "4.64",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.6 kW",
      "medium_temperature": "2.3 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.97",
      "medium_temperature": "6.57",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.02",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.91",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.74 kW",
      "medium_temperature": "0.55 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2301 kWh",
      "medium_temperature": "2888 kWh",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 0.55 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "155 %",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.46",
      "medium_temperature": "3.94",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "1.85",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.28",
      "medium_temperature": "3.51",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.9 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.59",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.25",
      "medium_temperature": "1.85",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "1.85",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.99",
      "medium_temperature": "0.994",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1247 kWh",
      "medium_temperature": "1560 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM40VA + ERST17D-*M*D",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm40va_+_erst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm40va_+_erst17d-*m*d": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm40va_+_erst17d-*m*d": "Warmer Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm40va_+_erst17d-*m*d": "Outdoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-swm40va_+_erst17d-*m*d": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm40va_+_erst17d-*m*d": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm40va_+_erst17d-*m*d": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm40va_+_erst17d-*m*d": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm40va_+_erst17d-*m*d": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm40va_+_erst17d-*m*d": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.55",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:25 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "167 %",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:00 h:min",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "23 W",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "2.61",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "25 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.39",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.04",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.7 kW",
      "medium_temperature": "2.5 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.58",
      "medium_temperature": "3.25",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.6 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.5",
      "medium_temperature": "4.64",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.6 kW",
      "medium_temperature": "2.3 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.97",
      "medium_temperature": "6.57",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.92",
      "medium_temperature": "2.04",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.91",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.74 kW",
      "medium_temperature": "0.55 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2220 kWh",
      "medium_temperature": "2806 kWh",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 0.55 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "160 %",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.7",
      "medium_temperature": "4.08",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.45",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.9 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.13",
      "medium_temperature": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.994",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1195 kWh",
      "medium_temperature": "1506 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM40VA + ERST17D-*M*BD",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm40va_+_erst17d-*m*bd": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm40va_+_erst17d-*m*bd": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm40va_+_erst17d-*m*bd": "Warmer Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-swm40va_+_erst17d-*m*bd": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm40va_+_erst17d-*m*bd": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm40va_+_erst17d-*m*bd": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm40va_+_erst17d-*m*bd": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm40va_+_erst17d-*m*bd": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm40va_+_erst17d-*m*bd": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.55",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:25 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "167 %",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "4",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:00 h:min",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "23 W",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.77 kW",
      "medium_temperature": "1.72 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.2",
      "medium_temperature": "2.61",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "25 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "heating_up_time_02",
      "value": "00 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "132 %",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.39",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.04",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.7 kW",
      "medium_temperature": "2.5 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.58",
      "medium_temperature": "3.25",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.6 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.5",
      "medium_temperature": "4.64",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.6 kW",
      "medium_temperature": "2.3 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.97",
      "medium_temperature": "6.57",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.92",
      "medium_temperature": "2.04",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "4.05 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.91",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.993",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.74 kW",
      "medium_temperature": "0.55 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2220 kWh",
      "medium_temperature": "2806 kWh",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.74 kW 0.55 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "": "\u03b7s",
      "low_temperature": "225 %",
      "medium_temperature": "160 %",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.7",
      "medium_temperature": "4.08",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.45",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.9 kW",
      "medium_temperature": "1.9 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.04",
      "medium_temperature": "5.59",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.96",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.13",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.1 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.13",
      "medium_temperature": "1.85",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.991",
      "medium_temperature": "0.994",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1195 kWh",
      "medium_temperature": "1506 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4-170D_Outdoor_Air_Water_7"
    }
  ]
}