{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:39:08.454811",
  "total_records": 1604,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Eco Inverter 4/6H+200D",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Eco Inverter 4/6H+200D",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0090-22",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "02.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + EHST20D-M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_ehst20d-m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_ehst20d-m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_ehst20d-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_ehst20d-m*d": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_ehst20d-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_ehst20d-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehst20d-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehst20d-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_ehst20d-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "142 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.45",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:36 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "124 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "36 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "prated": "SCOP",
      "5_kw": "4.37",
      "4.6_kw": "3.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5_kw": "-10 \u00b0C",
      "4.6_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5_kw": "-25 \u00b0C",
      "4.6_kw": "-25 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5_kw": "4.5 kW",
      "4.6_kw": "4.1 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5_kw": "2.57",
      "4.6_kw": "2.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5_kw": "0.991",
      "4.6_kw": "0.992",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5_kw": "3.2 kW",
      "4.6_kw": "2.8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5_kw": "4.29",
      "4.6_kw": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5_kw": "0.98",
      "4.6_kw": "0.984",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5_kw": "3 kW",
      "4.6_kw": "2.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5_kw": "6.19",
      "4.6_kw": "4.62",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5_kw": "0.969",
      "4.6_kw": "0.973",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5_kw": "3.4 kW",
      "4.6_kw": "3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5_kw": "10.44",
      "4.6_kw": "7.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5_kw": "0.954",
      "4.6_kw": "0.964",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5_kw": "5 kW",
      "4.6_kw": "4.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5_kw": "2.37",
      "4.6_kw": "1.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5_kw": "5 kW",
      "4.6_kw": "4.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5_kw": "2.37",
      "4.6_kw": "1.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5_kw": "0.993",
      "4.6_kw": "0.995",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5_kw": "60 \u00b0C",
      "4.6_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5_kw": "15 W",
      "4.6_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5_kw": "15 W",
      "4.6_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5_kw": "15 W",
      "4.6_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5_kw": "0 W",
      "4.6_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5_kw": "Electricity",
      "4.6_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5_kw": "0 kW",
      "4.6_kw": "0 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5_kw": "2366 kWh",
      "4.6_kw": "2994 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + EHST20D-*M*D",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_ehst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_ehst20d-*m*d": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_ehst20d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_ehst20d-*m*d": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_ehst20d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_ehst20d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehst20d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehst20d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_ehst20d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "142 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.45",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:36 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "124 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "36 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "prated": "SCOP",
      "5_kw": "4.37",
      "4.6_kw": "3.17",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "5_kw": "-10 \u00b0C",
      "4.6_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "5_kw": "-25 \u00b0C",
      "4.6_kw": "-25 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "5_kw": "4.5 kW",
      "4.6_kw": "4.1 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "5_kw": "2.57",
      "4.6_kw": "2.14",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "5_kw": "0.991",
      "4.6_kw": "0.992",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "5_kw": "3.2 kW",
      "4.6_kw": "2.8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "5_kw": "4.29",
      "4.6_kw": "2.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "5_kw": "0.98",
      "4.6_kw": "0.984",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "5_kw": "3 kW",
      "4.6_kw": "2.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "5_kw": "6.19",
      "4.6_kw": "4.62",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "5_kw": "0.969",
      "4.6_kw": "0.973",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "5_kw": "3.4 kW",
      "4.6_kw": "3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "5_kw": "10.44",
      "4.6_kw": "7.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "5_kw": "0.954",
      "4.6_kw": "0.964",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "5_kw": "5 kW",
      "4.6_kw": "4.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "5_kw": "2.37",
      "4.6_kw": "1.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5_kw": "5 kW",
      "4.6_kw": "4.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5_kw": "2.37",
      "4.6_kw": "1.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5_kw": "0.993",
      "4.6_kw": "0.995",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "5_kw": "60 \u00b0C",
      "4.6_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "5_kw": "15 W",
      "4.6_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "5_kw": "15 W",
      "4.6_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "5_kw": "15 W",
      "4.6_kw": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "5_kw": "0 W",
      "4.6_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "5_kw": "Electricity",
      "4.6_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "5_kw": "0 kW",
      "4.6_kw": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "5_kw": "2366 kWh",
      "4.6_kw": "2994 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + ERST20D-*M*D",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_erst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_erst20d-*m*d": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_erst20d-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_erst20d-*m*d": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-shwm40vah_+_erst20d-*m*d": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_erst20d-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_erst20d-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_erst20d-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_erst20d-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_erst20d-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "142 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.45",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:36 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "36 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "\u03b7s": "Prated",
      "176_%": "5 kW",
      "126_%": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "176_%": "4.47",
      "126_%": "3.23",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "176_%": "-10 \u00b0C",
      "126_%": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "176_%": "-25 \u00b0C",
      "126_%": "-25 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "176_%": "4.5 kW",
      "126_%": "4.1 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "176_%": "2.57",
      "126_%": "2.14",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "176_%": "0.991",
      "126_%": "0.992",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "176_%": "3.2 kW",
      "126_%": "2.8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "176_%": "4.29",
      "126_%": "2.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "176_%": "0.98",
      "126_%": "0.984",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "176_%": "3 kW",
      "126_%": "2.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "176_%": "6.19",
      "126_%": "4.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "176_%": "0.969",
      "126_%": "0.973",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "176_%": "3.4 kW",
      "126_%": "3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "176_%": "10.44",
      "126_%": "7.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "176_%": "0.954",
      "126_%": "0.964",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "176_%": "5 kW",
      "126_%": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "176_%": "2.37",
      "126_%": "1.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "176_%": "5 kW",
      "126_%": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "176_%": "2.37",
      "126_%": "1.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "176_%": "0.993",
      "126_%": "0.995",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "176_%": "60 \u00b0C",
      "126_%": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "176_%": "15 W",
      "126_%": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "176_%": "15 W",
      "126_%": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "176_%": "15 W",
      "126_%": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "176_%": "0 W",
      "126_%": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "176_%": "Electricity",
      "126_%": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "176_%": "0 kW",
      "126_%": "0 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "176_%": "2311 kWh",
      "126_%": "2939 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + EHSD-M*D",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_ehsd-m*d": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_ehsd-m*d": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_ehsd-m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_ehsd-m*d": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_ehsd-m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_ehsd-m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehsd-m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehsd-m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_ehsd-m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "124 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.17",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.57",
      "medium_temperature": "2.14",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "2.91",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.984",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3_kw": "6.19",
      "2.6_kw": "4.62",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3_kw": "0.969",
      "2.6_kw": "0.973",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3_kw": "3.4 kW",
      "2.6_kw": "3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3_kw": "10.44",
      "2.6_kw": "7.16",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3_kw": "0.954",
      "2.6_kw": "0.964",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3_kw": "5 kW",
      "2.6_kw": "4.6 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3_kw": "2.37",
      "2.6_kw": "1.66",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3_kw": "5 kW",
      "2.6_kw": "4.6 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3_kw": "2.37",
      "2.6_kw": "1.66",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3_kw": "0.993",
      "2.6_kw": "0.995",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3_kw": "60 \u00b0C",
      "2.6_kw": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3_kw": "0 W",
      "2.6_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3_kw": "Electricity",
      "2.6_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3_kw": "0 kW",
      "2.6_kw": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3_kw": "2366 kWh",
      "2.6_kw": "2994 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + EHSD-*M*D",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_ehsd-*m*d": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_ehsd-*m*d": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_ehsd-*m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_ehsd-*m*d": "Outdoor Air",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_ehsd-*m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_ehsd-*m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehsd-*m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ehsd-*m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_ehsd-*m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "124 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.37",
      "medium_temperature": "3.17",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.57",
      "medium_temperature": "2.14",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "2.91",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.984",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3_kw": "6.19",
      "2.6_kw": "4.62",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3_kw": "0.969",
      "2.6_kw": "0.973",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3_kw": "3.4 kW",
      "2.6_kw": "3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3_kw": "10.44",
      "2.6_kw": "7.16",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3_kw": "0.954",
      "2.6_kw": "0.964",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3_kw": "5 kW",
      "2.6_kw": "4.6 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3_kw": "2.37",
      "2.6_kw": "1.66",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3_kw": "5 kW",
      "2.6_kw": "4.6 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3_kw": "2.37",
      "2.6_kw": "1.66",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3_kw": "0.993",
      "2.6_kw": "0.995",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3_kw": "60 \u00b0C",
      "2.6_kw": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3_kw": "0 W",
      "2.6_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3_kw": "Electricity",
      "2.6_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3_kw": "0 kW",
      "2.6_kw": "0 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3_kw": "2366 kWh",
      "2.6_kw": "2994 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + ERSD-M*D",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_ersd-m*d": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_ersd-m*d": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_ersd-m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_ersd-m*d": "Outdoor Air",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-shwm40vah_+_ersd-m*d": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_ersd-m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_ersd-m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ersd-m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ersd-m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_ersd-m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "126 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.23",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.57",
      "medium_temperature": "2.14",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "2.91",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.98": "3 kW",
      "0.984": "2.6 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.98": "6.19",
      "0.984": "4.62",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.98": "0.969",
      "0.984": "0.973",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "3.4 kW",
      "0.984": "3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "10.44",
      "0.984": "7.16",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.954",
      "0.984": "0.964",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "5 kW",
      "0.984": "4.6 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.98": "2.37",
      "0.984": "1.66",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "5 kW",
      "0.984": "4.6 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "2.37",
      "0.984": "1.66",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "0.993",
      "0.984": "0.995",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.98": "60 \u00b0C",
      "0.984": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.98": "15 W",
      "0.984": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.98": "15 W",
      "0.984": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.98": "15 W",
      "0.984": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.98": "0 W",
      "0.984": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.984": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0 kW",
      "0.984": "0 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "2311 kWh",
      "0.984": "2939 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + ERSD-*M*D",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_ersd-*m*d": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_ersd-*m*d": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_ersd-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_ersd-*m*d": "Outdoor Air",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-shwm40vah_+_ersd-*m*d": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_ersd-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_ersd-*m*d": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ersd-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ersd-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_ersd-*m*d": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "126 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.23",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.57",
      "medium_temperature": "2.14",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "2.91",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.98": "3 kW",
      "0.984": "2.6 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.98": "6.19",
      "0.984": "4.62",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.98": "0.969",
      "0.984": "0.973",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.98": "3.4 kW",
      "0.984": "3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.98": "10.44",
      "0.984": "7.16",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.98": "0.954",
      "0.984": "0.964",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.98": "5 kW",
      "0.984": "4.6 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.98": "2.37",
      "0.984": "1.66",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "5 kW",
      "0.984": "4.6 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "2.37",
      "0.984": "1.66",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.98": "0.993",
      "0.984": "0.995",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.98": "60 \u00b0C",
      "0.984": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.98": "15 W",
      "0.984": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.98": "15 W",
      "0.984": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.98": "15 W",
      "0.984": "15 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.98": "0 W",
      "0.984": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.98": "Electricity",
      "0.984": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.98": "0 kW",
      "0.984": "0 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.98": "2311 kWh",
      "0.984": "2939 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + EHST20D-M*D",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ehst20d-m*d": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ehst20d-m*d": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ehst20d-m*d": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ehst20d-m*d": "Outdoor Air",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ehst20d-m*d": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ehst20d-m*d": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehst20d-m*d": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehst20d-m*d": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ehst20d-m*d": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "142 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.45",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:36 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "134 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "36 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "prated": "SCOP",
      "6.1_kw": "4.7",
      "6_kw": "3.43",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.1_kw": "-10 \u00b0C",
      "6_kw": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.1_kw": "-25 \u00b0C",
      "6_kw": "-25 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.1_kw": "5.4 kW",
      "6_kw": "5.31 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.1_kw": "2.79",
      "6_kw": "1.95",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.1_kw": "0.992",
      "6_kw": "0.994",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.1_kw": "3.3 kW",
      "6_kw": "3.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.1_kw": "4.73",
      "6_kw": "3.42",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.1_kw": "0.978",
      "6_kw": "0.984",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.1_kw": "3.2 kW",
      "6_kw": "2.6 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.1_kw": "6.22",
      "6_kw": "4.72",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.1_kw": "0.971",
      "6_kw": "0.973",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.1_kw": "3.2 kW",
      "6_kw": "3.5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.1_kw": "9.9",
      "6_kw": "6.95",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.1_kw": "0.954",
      "6_kw": "0.97",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.1_kw": "6.1 kW",
      "6_kw": "5.31 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.1_kw": "2.54",
      "6_kw": "1.95",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.1_kw": "6.1 kW",
      "6_kw": "5 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.1_kw": "2.54",
      "6_kw": "1.91",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.1_kw": "0.994",
      "6_kw": "0.994",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.1_kw": "60 \u00b0C",
      "6_kw": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.1_kw": "15 W",
      "6_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.1_kw": "15 W",
      "6_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.1_kw": "15 W",
      "6_kw": "15 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.1_kw": "0 W",
      "6_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.1_kw": "Electricity",
      "6_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.1_kw": "0 kW",
      "6_kw": "1 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.1_kw": "2681 kWh",
      "6_kw": "3615 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + EHST20D-*M*D",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ehst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ehst20d-*m*d": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ehst20d-*m*d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ehst20d-*m*d": "Outdoor Air",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ehst20d-*m*d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ehst20d-*m*d": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehst20d-*m*d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehst20d-*m*d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ehst20d-*m*d": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "142 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.45",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:36 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "134 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "36 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "prated": "SCOP",
      "6.1_kw": "4.7",
      "6_kw": "3.43",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.1_kw": "-10 \u00b0C",
      "6_kw": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.1_kw": "-25 \u00b0C",
      "6_kw": "-25 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.1_kw": "5.4 kW",
      "6_kw": "5.31 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.1_kw": "2.79",
      "6_kw": "1.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.1_kw": "0.992",
      "6_kw": "0.994",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.1_kw": "3.3 kW",
      "6_kw": "3.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.1_kw": "4.73",
      "6_kw": "3.42",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.1_kw": "0.978",
      "6_kw": "0.984",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.1_kw": "3.2 kW",
      "6_kw": "2.6 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.1_kw": "6.22",
      "6_kw": "4.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.1_kw": "0.971",
      "6_kw": "0.973",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.1_kw": "3.2 kW",
      "6_kw": "3.5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.1_kw": "9.9",
      "6_kw": "6.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.1_kw": "0.954",
      "6_kw": "0.97",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.1_kw": "6.1 kW",
      "6_kw": "5.31 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.1_kw": "2.54",
      "6_kw": "1.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.1_kw": "6.1 kW",
      "6_kw": "5 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.1_kw": "2.54",
      "6_kw": "1.91",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.1_kw": "0.994",
      "6_kw": "0.994",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.1_kw": "60 \u00b0C",
      "6_kw": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.1_kw": "15 W",
      "6_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.1_kw": "15 W",
      "6_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.1_kw": "15 W",
      "6_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.1_kw": "0 W",
      "6_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.1_kw": "Electricity",
      "6_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.1_kw": "0 kW",
      "6_kw": "1 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.1_kw": "2681 kWh",
      "6_kw": "3615 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + ERST20D-*M*D",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_erst20d-*m*d": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_erst20d-*m*d": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_erst20d-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_erst20d-*m*d": "Outdoor Air",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-swm60va2_+_erst20d-*m*d": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_erst20d-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_erst20d-*m*d": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_erst20d-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_erst20d-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_erst20d-*m*d": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "142 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.45",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:36 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "26 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "36 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "\u03b7s": "Prated",
      "189_%": "6.1 kW",
      "136_%": "6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "189_%": "4.8",
      "136_%": "3.48",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "189_%": "-10 \u00b0C",
      "136_%": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "189_%": "-25 \u00b0C",
      "136_%": "-25 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "189_%": "5.4 kW",
      "136_%": "5.31 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "189_%": "2.79",
      "136_%": "1.95",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "189_%": "0.992",
      "136_%": "0.994",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "189_%": "3.3 kW",
      "136_%": "3.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "189_%": "4.73",
      "136_%": "3.42",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "189_%": "0.978",
      "136_%": "0.984",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "189_%": "3.2 kW",
      "136_%": "2.6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "189_%": "6.22",
      "136_%": "4.72",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "189_%": "0.971",
      "136_%": "0.973",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "189_%": "3.2 kW",
      "136_%": "3.5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "189_%": "9.9",
      "136_%": "6.95",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "189_%": "0.954",
      "136_%": "0.97",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "189_%": "6.1 kW",
      "136_%": "5.31 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "189_%": "2.54",
      "136_%": "1.95",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "189_%": "6.1 kW",
      "136_%": "5 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "189_%": "2.54",
      "136_%": "1.91",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "189_%": "0.994",
      "136_%": "0.994",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "189_%": "60 \u00b0C",
      "136_%": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "189_%": "15 W",
      "136_%": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "189_%": "15 W",
      "136_%": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "189_%": "15 W",
      "136_%": "15 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "189_%": "0 W",
      "136_%": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "189_%": "Electricity",
      "136_%": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "189_%": "0 kW",
      "136_%": "1 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "189_%": "2626 kWh",
      "136_%": "3560 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + EHSD-M*D",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ehsd-m*d": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ehsd-m*d": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ehsd-m*d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ehsd-m*d": "Outdoor Air",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ehsd-m*d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ehsd-m*d": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehsd-m*d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehsd-m*d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ehsd-m*d": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "134 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.7",
      "medium_temperature": "3.43",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.42",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.984",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.2_kw": "6.22",
      "2.6_kw": "4.72",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.2_kw": "0.971",
      "2.6_kw": "0.973",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.2_kw": "3.2 kW",
      "2.6_kw": "3.5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.2_kw": "9.9",
      "2.6_kw": "6.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.2_kw": "0.954",
      "2.6_kw": "0.97",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.2_kw": "6.1 kW",
      "2.6_kw": "5.31 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.2_kw": "2.54",
      "2.6_kw": "1.95",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "6.1 kW",
      "2.6_kw": "5 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "2.54",
      "2.6_kw": "1.91",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "0.994",
      "2.6_kw": "0.994",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.2_kw": "60 \u00b0C",
      "2.6_kw": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.2_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.2_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.2_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.2_kw": "0 W",
      "2.6_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.2_kw": "Electricity",
      "2.6_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.2_kw": "0 kW",
      "2.6_kw": "1 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.2_kw": "2681 kWh",
      "2.6_kw": "3615 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + EHSD-*M*D",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ehsd-*m*d": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ehsd-*m*d": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ehsd-*m*d": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ehsd-*m*d": "Outdoor Air",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ehsd-*m*d": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ehsd-*m*d": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehsd-*m*d": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehsd-*m*d": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ehsd-*m*d": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "134 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.7",
      "medium_temperature": "3.43",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.42",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.984",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.2_kw": "6.22",
      "2.6_kw": "4.72",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.2_kw": "0.971",
      "2.6_kw": "0.973",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.2_kw": "3.2 kW",
      "2.6_kw": "3.5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.2_kw": "9.9",
      "2.6_kw": "6.95",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.2_kw": "0.954",
      "2.6_kw": "0.97",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.2_kw": "6.1 kW",
      "2.6_kw": "5.31 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.2_kw": "2.54",
      "2.6_kw": "1.95",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "6.1 kW",
      "2.6_kw": "5 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "2.54",
      "2.6_kw": "1.91",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.2_kw": "0.994",
      "2.6_kw": "0.994",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.2_kw": "60 \u00b0C",
      "2.6_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.2_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.2_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.2_kw": "15 W",
      "2.6_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.2_kw": "0 W",
      "2.6_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.2_kw": "Electricity",
      "2.6_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.2_kw": "0 kW",
      "2.6_kw": "1 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.2_kw": "2681 kWh",
      "2.6_kw": "3615 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + ERSD-M*D",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ersd-m*d": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ersd-m*d": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ersd-m*d": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ersd-m*d": "Outdoor Air",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-swm60va2_+_ersd-m*d": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ersd-m*d": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ersd-m*d": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ersd-m*d": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ersd-m*d": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ersd-m*d": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "136 %",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.8",
      "medium_temperature": "3.48",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.42",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.978": "3.2 kW",
      "0.984": "2.6 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.978": "6.22",
      "0.984": "4.72",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.978": "0.971",
      "0.984": "0.973",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.978": "3.2 kW",
      "0.984": "3.5 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.978": "9.9",
      "0.984": "6.95",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.978": "0.954",
      "0.984": "0.97",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.978": "6.1 kW",
      "0.984": "5.31 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.978": "2.54",
      "0.984": "1.95",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.978": "6.1 kW",
      "0.984": "5 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.978": "2.54",
      "0.984": "1.91",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.978": "0.994",
      "0.984": "0.994",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.978": "60 \u00b0C",
      "0.984": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.978": "15 W",
      "0.984": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.978": "15 W",
      "0.984": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.978": "15 W",
      "0.984": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.978": "0 W",
      "0.984": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.978": "Electricity",
      "0.984": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.978": "0 kW",
      "0.984": "1 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.978": "2626 kWh",
      "0.984": "3560 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + ERSD-*M*D",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ersd-*m*d": "Heating (medium temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ersd-*m*d": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ersd-*m*d": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ersd-*m*d": "Outdoor Air",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-swm60va2_+_ersd-*m*d": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ersd-*m*d": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ersd-*m*d": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ersd-*m*d": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ersd-*m*d": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ersd-*m*d": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "136 %",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.8",
      "medium_temperature": "3.48",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.42",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = +7\u00b0C",
      "0.978": "3.2 kW",
      "0.984": "2.6 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = +7\u00b0C",
      "0.978": "6.22",
      "0.984": "4.72",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +7 \u00b0C",
      "0.978": "0.971",
      "0.984": "0.973",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.978": "3.2 kW",
      "0.984": "3.5 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = 12\u00b0C",
      "0.978": "9.9",
      "0.984": "6.95",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.978": "0.954",
      "0.984": "0.97",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = Tbiv",
      "0.978": "6.1 kW",
      "0.984": "5.31 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = Tbiv",
      "0.978": "2.54",
      "0.984": "1.95",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.978": "6.1 kW",
      "0.984": "5 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.978": "2.54",
      "0.984": "1.91",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.978": "0.994",
      "0.984": "0.994",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "WTOL",
      "0.978": "60 \u00b0C",
      "0.984": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Poff",
      "0.978": "15 W",
      "0.984": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PTO",
      "0.978": "15 W",
      "0.984": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PSB",
      "0.978": "15 W",
      "0.984": "15 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "PCK",
      "0.978": "0 W",
      "0.984": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.978": "Electricity",
      "0.984": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Supplementary Heater: PSUP",
      "0.978": "0 kW",
      "0.984": "1 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+2_\u00b0c": "Annual energy consumption Qhe",
      "0.978": "2626 kWh",
      "0.984": "3560 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + ERST20D-*M*E",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_erst20d-*m*e": "Heating + DHW + low temp",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_erst20d-*m*e": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_erst20d-*m*e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_erst20d-*m*e": "Outdoor Air",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-shwm40vah_+_erst20d-*m*e": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_erst20d-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_erst20d-*m*e": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_erst20d-*m*e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_erst20d-*m*e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_erst20d-*m*e": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "153 %",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.70",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "3:00 h:min",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "24.9 W",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.35 kW",
      "+18\u00b0c/+23\u00b0c": "1.19 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.5",
      "+18\u00b0c/+23\u00b0c": "5.6",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.7",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "00 h:min",
      "source_page": 30,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "126 %",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.23",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.1 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.57",
      "medium_temperature": "2.14",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.991",
      "medium_temperature": "0.992",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.8 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "2.91",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.984",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.62",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.969",
      "medium_temperature": "0.973",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.4 kW",
      "medium_temperature": "3 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "10.44",
      "medium_temperature": "7.16",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.954",
      "medium_temperature": "0.964",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.37",
      "medium_temperature": "1.66",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.37",
      "medium_temperature": "1.66",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2311 kWh",
      "medium_temperature": "2939 kWh",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 31,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.5 kW",
      "+18\u00b0c/+23\u00b0c": "5.6 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.91",
      "+18\u00b0c/+23\u00b0c": "6.23",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.5 kW",
      "+18\u00b0c/+23\u00b0c": "5.6 kW",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.7",
      "source_page": 31,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.989": "3.32 kW",
      "0.987": "4.13 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.989": "4.23",
      "0.987": "5.97",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.989": "0.981",
      "0.987": "0.978",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.989": "2.13 kW",
      "0.987": "2.8 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.989": "5.41",
      "0.987": "8.43",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.989": "0.962",
      "0.987": "0.955",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.989": "2.1 kW",
      "0.987": "1.93 kW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.989": "7.69",
      "0.987": "5.73",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.989": "0.945",
      "0.987": "0.955",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.989": "15 W",
      "0.987": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.989": "15 W",
      "0.987": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.989": "15 W",
      "0.987": "15 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.989": "0 W",
      "0.987": "0 W",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.989": "550 kWh",
      "0.987": "539 kWh",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SHWM40VAH + ERSD-*M*E",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-shwm40vah_+_ersd-*m*e": "Heating (medium temp)",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-shwm40vah_+_ersd-*m*e": "Indoor, Outdoor",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-shwm40vah_+_ersd-*m*e": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-shwm40vah_+_ersd-*m*e": "Outdoor Air",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-shwm40vah_+_ersd-*m*e": "Yes",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-shwm40vah_+_ersd-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-shwm40vah_+_ersd-*m*e": "n/a",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ersd-*m*e": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-shwm40vah_+_ersd-*m*e": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-shwm40vah_+_ersd-*m*e": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.63 kW",
      "medium_temperature": "1.29 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "2.79",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.35 kW",
      "+18\u00b0c/+23\u00b0c": "1.19 kW",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.5",
      "+18\u00b0c/+23\u00b0c": "5.6",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.7",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "126 %",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5 kW",
      "medium_temperature": "4.6 kW",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.23",
      "source_page": 33,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.5 kW",
      "column_2": "4.1 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.57",
      "column_2": "2.14",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.991",
      "column_2": "0.992",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.2 kW",
      "column_2": "2.8 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.29",
      "column_2": "2.91",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.984",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "2.6 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.19",
      "column_2": "4.62",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.969",
      "column_2": "0.973",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.4 kW",
      "column_2": "3 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "10.44",
      "column_2": "7.16",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.954",
      "column_2": "0.964",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5 kW",
      "column_2": "4.6 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.37",
      "column_2": "1.66",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5 kW",
      "column_2": "4.6 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.66",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2311 kWh",
      "column_2": "2939 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.5 kW",
      "+18\u00b0c/+23\u00b0c": "5.6 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.91",
      "+18\u00b0c/+23\u00b0c": "6.23",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.5 kW",
      "+18\u00b0c/+23\u00b0c": "5.6 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.33",
      "+18\u00b0c/+23\u00b0c": "4.7",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.989",
      "+18\u00b0c/+23\u00b0c": "0.987",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.32 kW",
      "+18\u00b0c/+23\u00b0c": "4.13 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.23",
      "+18\u00b0c/+23\u00b0c": "5.97",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.981",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.13 kW",
      "+18\u00b0c/+23\u00b0c": "2.8 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.41",
      "+18\u00b0c/+23\u00b0c": "8.43",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.962",
      "+18\u00b0c/+23\u00b0c": "0.955",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.1 kW",
      "+18\u00b0c/+23\u00b0c": "1.93 kW",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.69",
      "+18\u00b0c/+23\u00b0c": "5.73",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "cdc_tj_=_20_\u00b0c": "Poff",
      "0.945": "15 W",
      "0.955": "15 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PTO",
      "0.945": "15 W",
      "0.955": "15 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PSB",
      "0.945": "15 W",
      "0.955": "15 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PCK",
      "0.945": "0 W",
      "0.955": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "Annual energy consumption Qce",
      "0.945": "550 kWh",
      "0.955": "539 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + EHST20D-*M*E",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ehst20d-*m*e": "Heating + DHW + low temp",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ehst20d-*m*e": "Indoor, Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ehst20d-*m*e": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ehst20d-*m*e": "Outdoor Air",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ehst20d-*m*e": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ehst20d-*m*e": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehst20d-*m*e": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehst20d-*m*e": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ehst20d-*m*e": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "153 %",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.70",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "3:00 h:min",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "24.9 W",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "00 h:min",
      "source_page": 36,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "41 dB(A)",
      "column_2": "41 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "56 dB(A)",
      "column_2": "56 dB(A)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "134 %",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.7",
      "medium_temperature": "3.43",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.42",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.984",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "4.72",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.971",
      "medium_temperature": "0.973",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.5 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.9",
      "medium_temperature": "6.95",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.954",
      "medium_temperature": "0.97",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.54",
      "medium_temperature": "1.95",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.54",
      "medium_temperature": "1.91",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.994",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "1 kW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2681 kWh",
      "medium_temperature": "3615 kWh",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 37,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + ERST20D-*M*E",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_erst20d-*m*e": "Heating + DHW + low temp",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_erst20d-*m*e": "Indoor, Outdoor",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_erst20d-*m*e": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_erst20d-*m*e": "Outdoor Air",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-swm60va2_+_erst20d-*m*e": "Yes",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_erst20d-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_erst20d-*m*e": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_erst20d-*m*e": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_erst20d-*m*e": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_erst20d-*m*e": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "153 %",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.70",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "3:00 h:min",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "24.9 W",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "51.5 \u00b0C",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "274 l",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.57 kW",
      "+18\u00b0c/+23\u00b0c": "1.29 kW",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "6",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.18",
      "+18\u00b0c/+23\u00b0c": "4.65",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "00 h:min",
      "source_page": 39,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "136 %",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.8",
      "medium_temperature": "3.48",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.4 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "1.95",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.992",
      "medium_temperature": "0.994",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.3 kW",
      "medium_temperature": "3.3 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.42",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.978",
      "medium_temperature": "0.984",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.22",
      "medium_temperature": "4.72",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.971",
      "medium_temperature": "0.973",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.5 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.9",
      "medium_temperature": "6.95",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.954",
      "medium_temperature": "0.97",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.54",
      "medium_temperature": "1.95",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.54",
      "medium_temperature": "1.91",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.994",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "1 kW",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2626 kWh",
      "medium_temperature": "3560 kWh",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "6 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.93",
      "+18\u00b0c/+23\u00b0c": "6.17",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "6 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.18",
      "+18\u00b0c/+23\u00b0c": "4.65",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 30\u00b0C",
      "0.99": "3.68 kW",
      "0.988": "4.42 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 30\u00b0C",
      "0.99": "4.2",
      "0.988": "5.94",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 30 \u00b0C",
      "0.99": "0.983",
      "0.988": "0.98",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 25\u00b0C",
      "0.99": "2.37 kW",
      "0.988": "2.84 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 25\u00b0C",
      "0.99": "5.53",
      "0.988": "8.28",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 25 \u00b0C",
      "0.99": "0.965",
      "0.988": "0.956",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Pdc Tj = 20\u00b0C",
      "0.99": "2.1 kW",
      "0.988": "1.93 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "EER Tj = 20\u00b0C",
      "0.99": "7.5",
      "0.988": "5.6",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Cdc Tj = 20 \u00b0C",
      "0.99": "0.946",
      "0.988": "0.956",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Poff",
      "0.99": "15 W",
      "0.988": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PTO",
      "0.99": "15 W",
      "0.988": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PSB",
      "0.99": "15 W",
      "0.988": "15 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "PCK",
      "0.99": "0 W",
      "0.988": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_35_\u00b0c": "Annual energy consumption Qce",
      "0.99": "609 kWh",
      "0.988": "583 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + EHSD-*M*E",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ehsd-*m*e": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ehsd-*m*e": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ehsd-*m*e": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ehsd-*m*e": "Outdoor Air",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ehsd-*m*e": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ehsd-*m*e": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehsd-*m*e": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ehsd-*m*e": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ehsd-*m*e": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "134 %",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.7",
      "medium_temperature": "3.43",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-25 \u00b0C",
      "column_2": "-25 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.31 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.79",
      "column_2": "1.95",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.994",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.3 kW",
      "column_2": "3.3 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.42",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.978",
      "column_2": "0.984",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.2 kW",
      "column_2": "2.6 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.22",
      "column_2": "4.72",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.971",
      "column_2": "0.973",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.2 kW",
      "column_2": "3.5 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.9",
      "column_2": "6.95",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.954",
      "column_2": "0.97",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "6.1 kW",
      "column_2": "5.31 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.54",
      "column_2": "1.95",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.1 kW",
      "column_2": "5 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.54",
      "column_2": "1.91",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.994",
      "column_2": "0.994",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "1 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2681 kWh",
      "column_2": "3615 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model SUZ-SWM60VA2 + ERSD-*M*E",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "suz-swm60va2_+_ersd-*m*e": "Heating (medium temp)",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "suz-swm60va2_+_ersd-*m*e": "Indoor, Outdoor",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "suz-swm60va2_+_ersd-*m*e": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "suz-swm60va2_+_ersd-*m*e": "Outdoor Air",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "suz-swm60va2_+_ersd-*m*e": "Yes",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "suz-swm60va2_+_ersd-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "suz-swm60va2_+_ersd-*m*e": "n/a",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ersd-*m*e": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "suz-swm60va2_+_ersd-*m*e": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "suz-swm60va2_+_ersd-*m*e": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 45,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5 kW",
      "medium_temperature": "5 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.03 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.85",
      "medium_temperature": "2.77",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.57 kW",
      "+18\u00b0c/+23\u00b0c": "1.29 kW",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "6",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.18",
      "+18\u00b0c/+23\u00b0c": "4.65",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 45,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 45,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "56 dB(A)",
      "source_page": 45,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "136 %",
      "source_page": 45,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.1 kW",
      "medium_temperature": "6 kW",
      "source_page": 45,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.8",
      "medium_temperature": "3.48",
      "source_page": 45,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "TOL",
      "-10_\u00b0c": "-25 \u00b0C",
      "-7_\u00b0c": "-25 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-10_\u00b0c": "5.4 kW",
      "-7_\u00b0c": "5.31 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-10_\u00b0c": "2.79",
      "-7_\u00b0c": "1.95",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = -7 \u00b0C",
      "-10_\u00b0c": "0.992",
      "-7_\u00b0c": "0.994",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-10_\u00b0c": "3.3 kW",
      "-7_\u00b0c": "3.3 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-10_\u00b0c": "4.73",
      "-7_\u00b0c": "3.42",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +2 \u00b0C",
      "-10_\u00b0c": "0.978",
      "-7_\u00b0c": "0.984",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-10_\u00b0c": "3.2 kW",
      "-7_\u00b0c": "2.6 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-10_\u00b0c": "6.22",
      "-7_\u00b0c": "4.72",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +7 \u00b0C",
      "-10_\u00b0c": "0.971",
      "-7_\u00b0c": "0.973",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-10_\u00b0c": "3.2 kW",
      "-7_\u00b0c": "3.5 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-10_\u00b0c": "9.9",
      "-7_\u00b0c": "6.95",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = +12 \u00b0C",
      "-10_\u00b0c": "0.954",
      "-7_\u00b0c": "0.97",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-10_\u00b0c": "6.1 kW",
      "-7_\u00b0c": "5.31 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-10_\u00b0c": "2.54",
      "-7_\u00b0c": "1.95",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "6.1 kW",
      "-7_\u00b0c": "5 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "2.54",
      "-7_\u00b0c": "1.91",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-10_\u00b0c": "0.994",
      "-7_\u00b0c": "0.994",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-10_\u00b0c": "60 \u00b0C",
      "-7_\u00b0c": "60 \u00b0C",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-10_\u00b0c": "15 W",
      "-7_\u00b0c": "15 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-10_\u00b0c": "15 W",
      "-7_\u00b0c": "15 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-10_\u00b0c": "15 W",
      "-7_\u00b0c": "15 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-10_\u00b0c": "0 W",
      "-7_\u00b0c": "0 W",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-10_\u00b0c": "Electricity",
      "-7_\u00b0c": "Electricity",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-10_\u00b0c": "0 kW",
      "-7_\u00b0c": "1 kW",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-10_\u00b0c": "2626 kWh",
      "-7_\u00b0c": "3560 kWh",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "tbiv": "EN 14825 | Cooling",
      "-10_\u00b0c": "",
      "-7_\u00b0c": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "6 kW",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.93",
      "+18\u00b0c/+23\u00b0c": "6.17",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5 kW",
      "+18\u00b0c/+23\u00b0c": "6 kW",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.18",
      "+18\u00b0c/+23\u00b0c": "4.65",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "0.988",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.68 kW",
      "+18\u00b0c/+23\u00b0c": "4.42 kW",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.2",
      "+18\u00b0c/+23\u00b0c": "5.94",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.98",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.37 kW",
      "+18\u00b0c/+23\u00b0c": "2.84 kW",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.53",
      "+18\u00b0c/+23\u00b0c": "8.28",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.965",
      "+18\u00b0c/+23\u00b0c": "0.956",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.1 kW",
      "+18\u00b0c/+23\u00b0c": "1.93 kW",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.5",
      "+18\u00b0c/+23\u00b0c": "5.6",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 46,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 1 kW",
      "source_page": 46,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11"
    },
    {
      "cdc_tj_=_20_\u00b0c": "Poff",
      "0.946": "15 W",
      "0.956": "15 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PTO",
      "0.946": "15 W",
      "0.956": "15 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PSB",
      "0.946": "15 W",
      "0.956": "15 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "PCK",
      "0.946": "0 W",
      "0.956": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "cdc_tj_=_20_\u00b0c": "Annual energy consumption Qce",
      "0.946": "609 kWh",
      "0.956": "583 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Eco_Inverter_4_6H_200D_Outdoor_Air_Water_11",
      "submodel_id": null
    }
  ]
}