{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:39:39.948605",
  "total_records": 323,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Multi Inverter 4+170D",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Multi Inverter 4+170D",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0095-22",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "2.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "21.11.2022",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "hp Keymark scheme rules rev. no. 9",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU Brno, CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model PXZ-4F75VG + EHST17D-*M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pxz-4f75vg_+_ehst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pxz-4f75vg_+_ehst17d-*m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pxz-4f75vg_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "pxz-4f75vg_+_ehst17d-*m*d": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pxz-4f75vg_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pxz-4f75vg_+_ehst17d-*m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pxz-4f75vg_+_ehst17d-*m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:06 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.8 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.57",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "113 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "column_0": "Prated",
      "column_1": "6.1 kW",
      "column_2": "6.1 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "3.92",
      "column_2": "2.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-20 \u00b0C",
      "column_2": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.44",
      "column_2": "1.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.31 kW",
      "column_2": "3.58 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.08",
      "column_2": "3.04",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.16 kW",
      "column_2": "2.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.07",
      "column_2": "3.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.974",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.59 kW",
      "column_2": "1.49 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.51",
      "column_2": "4.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.948",
      "column_2": "0.955",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.4 kW",
      "column_2": "5.4 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.44",
      "column_2": "1.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.01 kW",
      "column_2": "4.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.31",
      "column_2": "1.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.996",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.09 kW",
      "column_2": "1.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3212 kWh",
      "column_2": "4335 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.59 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model PXZ-4F75VG + ERST17D-*M*D",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pxz-4f75vg_+_erst17d-*m*d": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pxz-4f75vg_+_erst17d-*m*d": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pxz-4f75vg_+_erst17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "pxz-4f75vg_+_erst17d-*m*d": "Outdoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pxz-4f75vg_+_erst17d-*m*d": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pxz-4f75vg_+_erst17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pxz-4f75vg_+_erst17d-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_erst17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_erst17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pxz-4f75vg_+_erst17d-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "117 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.83",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:06 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "55.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.8 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.57",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "\u03b7s": "Prated",
      "154_%": "6.1 kW",
      "113_%": "6.1 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "154_%": "3.92",
      "113_%": "2.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "154_%": "-7 \u00b0C",
      "113_%": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "154_%": "-20 \u00b0C",
      "113_%": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "154_%": "5.4 kW",
      "113_%": "5.4 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "154_%": "2.44",
      "113_%": "1.57",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "154_%": "0.993",
      "113_%": "0.996",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "154_%": "3.31 kW",
      "113_%": "3.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "154_%": "4.08",
      "113_%": "3.04",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "154_%": "0.982",
      "113_%": "0.987",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "154_%": "2.16 kW",
      "113_%": "2.25 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "154_%": "5.07",
      "113_%": "3.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "154_%": "0.965",
      "113_%": "0.974",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "154_%": "1.59 kW",
      "113_%": "1.49 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "154_%": "5.51",
      "113_%": "4.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "154_%": "0.948",
      "113_%": "0.955",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "154_%": "5.4 kW",
      "113_%": "5.4 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "154_%": "2.44",
      "113_%": "1.57",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "154_%": "5.01 kW",
      "113_%": "4.51 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "154_%": "2.31",
      "113_%": "1.33",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "154_%": "0.993",
      "113_%": "0.996",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "154_%": "55 \u00b0C",
      "113_%": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "154_%": "15 W",
      "113_%": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "154_%": "15 W",
      "113_%": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "154_%": "15 W",
      "113_%": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "154_%": "0 W",
      "113_%": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "154_%": "Electricity",
      "113_%": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "154_%": "1.09 kW",
      "113_%": "1.59 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "154_%": "3212 kWh",
      "113_%": "4335 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.59 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model PXZ-4F75VG + EHST17D-*M*E",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pxz-4f75vg_+_ehst17d-*m*e": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pxz-4f75vg_+_ehst17d-*m*e": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pxz-4f75vg_+_ehst17d-*m*e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "pxz-4f75vg_+_ehst17d-*m*e": "Outdoor Air",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pxz-4f75vg_+_ehst17d-*m*e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pxz-4f75vg_+_ehst17d-*m*e": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_ehst17d-*m*e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_ehst17d-*m*e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pxz-4f75vg_+_ehst17d-*m*e": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:21 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.2 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.8 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.57",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "113 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "21 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "column_0": "Prated",
      "column_1": "6.1 kW",
      "column_2": "6.1 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "3.92",
      "column_2": "2.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.4 kW",
      "column_2": "5.4 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.44",
      "column_2": "1.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.996",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.31 kW",
      "column_2": "3.58 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.08",
      "column_2": "3.04",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.16 kW",
      "column_2": "2.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.07",
      "column_2": "3.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.974",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.59 kW",
      "column_2": "1.49 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.51",
      "column_2": "4.51",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.948",
      "column_2": "0.955",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.4 kW",
      "column_2": "5.4 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.44",
      "column_2": "1.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.01 kW",
      "column_2": "4.51 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.31",
      "column_2": "1.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.996",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.09 kW",
      "column_2": "1.59 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3212 kWh",
      "column_2": "4335 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.59 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model PXZ-4F75VG + ERST17D-*M*E",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pxz-4f75vg_+_erst17d-*m*e": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pxz-4f75vg_+_erst17d-*m*e": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pxz-4f75vg_+_erst17d-*m*e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "pxz-4f75vg_+_erst17d-*m*e": "Outdoor Air",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pxz-4f75vg_+_erst17d-*m*e": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pxz-4f75vg_+_erst17d-*m*e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pxz-4f75vg_+_erst17d-*m*e": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_erst17d-*m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pxz-4f75vg_+_erst17d-*m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pxz-4f75vg_+_erst17d-*m*e": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "121 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:21 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.2 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "236 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.5 kW",
      "medium_temperature": "7.5 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.8 kW",
      "medium_temperature": "2.92 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.17",
      "medium_temperature": "2.57",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "21 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "\u03b7s": "Prated",
      "154_%": "6.1 kW",
      "113_%": "6.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "SCOP",
      "154_%": "3.92",
      "113_%": "2.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Tbiv",
      "154_%": "-7 \u00b0C",
      "113_%": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "TOL",
      "154_%": "-10 \u00b0C",
      "113_%": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = -7\u00b0C",
      "154_%": "5.4 kW",
      "113_%": "5.4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = -7\u00b0C",
      "154_%": "2.44",
      "113_%": "1.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = -7 \u00b0C",
      "154_%": "0.993",
      "113_%": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +2\u00b0C",
      "154_%": "3.31 kW",
      "113_%": "3.58 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +2\u00b0C",
      "154_%": "4.08",
      "113_%": "3.04",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +2 \u00b0C",
      "154_%": "0.982",
      "113_%": "0.987",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = +7\u00b0C",
      "154_%": "2.16 kW",
      "113_%": "2.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = +7\u00b0C",
      "154_%": "5.07",
      "113_%": "3.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +7 \u00b0C",
      "154_%": "0.965",
      "113_%": "0.974",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = 12\u00b0C",
      "154_%": "1.59 kW",
      "113_%": "1.49 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = 12\u00b0C",
      "154_%": "5.51",
      "113_%": "4.51",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = +12 \u00b0C",
      "154_%": "0.948",
      "113_%": "0.955",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = Tbiv",
      "154_%": "5.4 kW",
      "113_%": "5.4 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = Tbiv",
      "154_%": "2.44",
      "113_%": "1.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "154_%": "5.01 kW",
      "113_%": "4.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "154_%": "2.31",
      "113_%": "1.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "154_%": "0.993",
      "113_%": "0.996",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "WTOL",
      "154_%": "55 \u00b0C",
      "113_%": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Poff",
      "154_%": "15 W",
      "113_%": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "PTO",
      "154_%": "15 W",
      "113_%": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "PSB",
      "154_%": "15 W",
      "113_%": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "PCK",
      "154_%": "0 W",
      "113_%": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: Type of energy\ninput",
      "154_%": "Electricity",
      "113_%": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Supplementary Heater: PSUP",
      "154_%": "1.09 kW",
      "113_%": "1.59 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "\u03b7s": "Annual energy consumption Qhe",
      "154_%": "3212 kWh",
      "113_%": "4335 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.09 kW 1.59 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Multi_Inverter_4_170D_Outdoor_Air_Water_20"
    }
  ]
}