{
  "source_pdf": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40.pdf",
  "extraction_timestamp": "2025-11-17T15:39:47.063344",
  "total_records": 460,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Subtype Ecodan Power Inverter 10-300D AA",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Nettlehill Road, Houston Industrial Estate",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "EH54 5EQ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Livingston",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "GB",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "SZU - Strojirensky zkusebni ustav (Engineering Test\nInstitute, Public Enterprise)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Ecodan Power Inverter 10-300D AA",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "037-0015-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "4.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "14.02.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "mitsubishi_electric_air_conditioning_systems_europe_ltd": "HP Keymark scheme rules rev. no. 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW100VAA + EHST30C-M*D",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw100vaa_+_ehst30c-m*d": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw100vaa_+_ehst30c-m*d": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw100vaa_+_ehst30c-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw100vaa_+_ehst30c-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw100vaa_+_ehst30c-m*d": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100vaa_+_ehst30c-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100vaa_+_ehst30c-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw100vaa_+_ehst30c-m*d": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "scop": "Tbiv",
      "4.25": "-7 \u00b0C",
      "3.33": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.25": "-20 \u00b0C",
      "3.33": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.25": "9.40 kW",
      "3.33": "8.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.25": "2.75",
      "3.33": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.25": "1.00",
      "3.33": "1.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.25": "5.70 kW",
      "3.33": "5.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.25": "4.21",
      "3.33": "3.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.25": "0.99",
      "3.33": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.25": "4.50 kW",
      "3.33": "4.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.25": "5.55",
      "3.33": "4.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.25": "0.98",
      "3.33": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.25": "4.30 kW",
      "3.33": "5.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.25": "7.47",
      "3.33": "6.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.25": "0.97",
      "3.33": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.25": "9.40 kW",
      "3.33": "8.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.25": "2.75",
      "3.33": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.25": "9.55 kW",
      "3.33": "9.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.25": "1.80",
      "3.33": "1.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.25": "60 \u00b0C",
      "3.33": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.25": "15 W",
      "3.33": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.25": "15 W",
      "3.33": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.25": "15 W",
      "3.33": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.25": "0 W",
      "3.33": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.25": "Electricity",
      "3.33": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.25": "1.60 kW",
      "3.33": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.25": "5026 kWh",
      "3.33": "6089 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW100VAA + EHST30C-*M*D",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw100vaa_+_ehst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw100vaa_+_ehst30c-*m*d": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw100vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw100vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw100vaa_+_ehst30c-*m*d": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100vaa_+_ehst30c-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100vaa_+_ehst30c-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw100vaa_+_ehst30c-*m*d": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "scop": "Tbiv",
      "4.25": "-7 \u00b0C",
      "3.33": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.25": "-20 \u00b0C",
      "3.33": "-20 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.25": "9.40 kW",
      "3.33": "8.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.25": "2.75",
      "3.33": "1.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.25": "1.00",
      "3.33": "1.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.25": "5.70 kW",
      "3.33": "5.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.25": "4.21",
      "3.33": "3.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.25": "0.99",
      "3.33": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.25": "4.50 kW",
      "3.33": "4.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.25": "5.55",
      "3.33": "4.79",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.25": "0.98",
      "3.33": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.25": "4.30 kW",
      "3.33": "5.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.25": "7.47",
      "3.33": "6.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.25": "0.97",
      "3.33": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.25": "9.40 kW",
      "3.33": "8.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.25": "2.75",
      "3.33": "1.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.25": "9.55 kW",
      "3.33": "9.55 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.25": "1.80",
      "3.33": "1.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.25": "60 \u00b0C",
      "3.33": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.25": "15 W",
      "3.33": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.25": "15 W",
      "3.33": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.25": "15 W",
      "3.33": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.25": "0 W",
      "3.33": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.25": "Electricity",
      "3.33": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.25": "1.60 kW",
      "3.33": "1.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.25": "5026 kWh",
      "3.33": "6089 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW100VAA + ERST30C-*M*D",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw100vaa_+_erst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw100vaa_+_erst30c-*m*d": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw100vaa_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-sw100vaa_+_erst30c-*m*d": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw100vaa_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw100vaa_+_erst30c-*m*d": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100vaa_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100vaa_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw100vaa_+_erst30c-*m*d": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "132 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "prated": "SCOP",
      "10.60_kw": "4.32",
      "10.00_kw": "3.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10.60_kw": "-7 \u00b0C",
      "10.00_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10.60_kw": "-20 \u00b0C",
      "10.00_kw": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10.60_kw": "9.40 kW",
      "10.00_kw": "8.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10.60_kw": "2.75",
      "10.00_kw": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10.60_kw": "1.00",
      "10.00_kw": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10.60_kw": "5.70 kW",
      "10.00_kw": "5.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10.60_kw": "4.21",
      "10.00_kw": "3.22",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10.60_kw": "0.99",
      "10.00_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10.60_kw": "4.50 kW",
      "10.00_kw": "4.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10.60_kw": "5.55",
      "10.00_kw": "4.79",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10.60_kw": "0.98",
      "10.00_kw": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10.60_kw": "4.30 kW",
      "10.00_kw": "5.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10.60_kw": "7.47",
      "10.00_kw": "6.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10.60_kw": "0.97",
      "10.00_kw": "0.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10.60_kw": "9.40 kW",
      "10.00_kw": "8.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10.60_kw": "2.75",
      "10.00_kw": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "9.55 kW",
      "10.00_kw": "9.55 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "1.80",
      "10.00_kw": "1.80",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10.60_kw": "60 \u00b0C",
      "10.00_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10.60_kw": "15 W",
      "10.00_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10.60_kw": "15 W",
      "10.00_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10.60_kw": "15 W",
      "10.00_kw": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10.60_kw": "0 W",
      "10.00_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10.60_kw": "Electricity",
      "10.00_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10.60_kw": "1.60 kW",
      "10.00_kw": "1.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10.60_kw": "5026 kWh",
      "10.00_kw": "6089 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW100YAA + EHST30C-M*D",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw100yaa_+_ehst30c-m*d": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw100yaa_+_ehst30c-m*d": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw100yaa_+_ehst30c-m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw100yaa_+_ehst30c-m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw100yaa_+_ehst30c-m*d": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100yaa_+_ehst30c-m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100yaa_+_ehst30c-m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw100yaa_+_ehst30c-m*d": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "129 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "scop": "Tbiv",
      "4.21": "-7 \u00b0C",
      "3.30": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.21": "-20 \u00b0C",
      "3.30": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.21": "9.40 kW",
      "3.30": "8.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.21": "2.75",
      "3.30": "1.95",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.21": "1.00",
      "3.30": "1.00",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.21": "5.70 kW",
      "3.30": "5.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.21": "4.21",
      "3.30": "3.22",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.21": "0.99",
      "3.30": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.21": "4.50 kW",
      "3.30": "4.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.21": "5.55",
      "3.30": "4.79",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.21": "0.98",
      "3.30": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.21": "4.30 kW",
      "3.30": "5.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.21": "7.47",
      "3.30": "6.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.21": "0.97",
      "3.30": "0.98",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.21": "9.40 kW",
      "3.30": "8.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.21": "2.75",
      "3.30": "1.95",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.21": "9.55 kW",
      "3.30": "9.55 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.21": "1.80",
      "3.30": "1.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.21": "60 \u00b0C",
      "3.30": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.21": "22 W",
      "3.30": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.21": "22 W",
      "3.30": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.21": "22 W",
      "3.30": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.21": "0 W",
      "3.30": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.21": "Electricity",
      "3.30": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.21": "1.60 kW",
      "3.30": "1.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.21": "5035 kWh",
      "3.30": "6101 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW100YAA + EHST30C-*M*D",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw100yaa_+_ehst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw100yaa_+_ehst30c-*m*d": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw100yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw100yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw100yaa_+_ehst30c-*m*d": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100yaa_+_ehst30c-*m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100yaa_+_ehst30c-*m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw100yaa_+_ehst30c-*m*d": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "129 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "scop": "Tbiv",
      "4.21": "-7 \u00b0C",
      "3.30": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.21": "-20 \u00b0C",
      "3.30": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.21": "9.40 kW",
      "3.30": "8.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.21": "2.75",
      "3.30": "1.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.21": "1.00",
      "3.30": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.21": "5.70 kW",
      "3.30": "5.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.21": "4.21",
      "3.30": "3.22",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.21": "0.99",
      "3.30": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.21": "4.50 kW",
      "3.30": "4.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.21": "5.55",
      "3.30": "4.79",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.21": "0.98",
      "3.30": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.21": "4.30 kW",
      "3.30": "5.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.21": "7.47",
      "3.30": "6.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.21": "0.97",
      "3.30": "0.98",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.21": "9.40 kW",
      "3.30": "8.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.21": "2.75",
      "3.30": "1.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.21": "9.55 kW",
      "3.30": "9.55 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.21": "1.80",
      "3.30": "1.80",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.21": "60 \u00b0C",
      "3.30": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.21": "22 W",
      "3.30": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.21": "22 W",
      "3.30": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.21": "22 W",
      "3.30": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.21": "0 W",
      "3.30": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.21": "Electricity",
      "3.30": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.21": "1.60 kW",
      "3.30": "1.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.21": "5035 kWh",
      "3.30": "6101 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Model PUHZ-SW100YAA + ERST30C-*M*D",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puhz-sw100yaa_+_erst30c-*m*d": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puhz-sw100yaa_+_erst30c-*m*d": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puhz-sw100yaa_+_erst30c-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puhz-sw100yaa_+_erst30c-*m*d": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puhz-sw100yaa_+_erst30c-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puhz-sw100yaa_+_erst30c-*m*d": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100yaa_+_erst30c-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puhz-sw100yaa_+_erst30c-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puhz-sw100yaa_+_erst30c-*m*d": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "120 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.90",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "03:41 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "41.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "417 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11.20 kW",
      "medium_temperature": "11.20 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.51 kW",
      "medium_temperature": "4.13 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.46",
      "medium_temperature": "2.71",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "132 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_03",
      "value": "41 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "prated": "SCOP",
      "10.60_kw": "4.31",
      "10.00_kw": "3.36",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "10.60_kw": "-7 \u00b0C",
      "10.00_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "10.60_kw": "-20 \u00b0C",
      "10.00_kw": "-20 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "10.60_kw": "9.40 kW",
      "10.00_kw": "8.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "10.60_kw": "2.75",
      "10.00_kw": "1.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "10.60_kw": "1.00",
      "10.00_kw": "1.00",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "10.60_kw": "5.70 kW",
      "10.00_kw": "5.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "10.60_kw": "4.21",
      "10.00_kw": "3.22",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "10.60_kw": "0.99",
      "10.00_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "10.60_kw": "4.50 kW",
      "10.00_kw": "4.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "10.60_kw": "5.55",
      "10.00_kw": "4.79",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "10.60_kw": "0.98",
      "10.00_kw": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "10.60_kw": "4.30 kW",
      "10.00_kw": "5.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "10.60_kw": "7.47",
      "10.00_kw": "6.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "10.60_kw": "0.97",
      "10.00_kw": "0.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "10.60_kw": "9.40 kW",
      "10.00_kw": "8.90 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "10.60_kw": "2.75",
      "10.00_kw": "1.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "9.55 kW",
      "10.00_kw": "9.55 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.60_kw": "1.80",
      "10.00_kw": "1.80",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "10.60_kw": "60 \u00b0C",
      "10.00_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "10.60_kw": "22 W",
      "10.00_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "10.60_kw": "22 W",
      "10.00_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "10.60_kw": "22 W",
      "10.00_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "10.60_kw": "0 W",
      "10.00_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "10.60_kw": "Electricity",
      "10.00_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "10.60_kw": "1.60 kW",
      "10.00_kw": "1.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "10.60_kw": "5035 kWh",
      "10.00_kw": "6101 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.60 kW 1.40 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10-300D_AA_Outdoor_Air_Water_40"
    }
  ]
}