      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1010 kWh",
      "+18\u00b0c/+23\u00b0c": "611 kWh",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ100YAA(-BS) + ERPX-*M*E",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "Warmer Climate",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz100yaa(-bs)_+_erpx-*m*e": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "10 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.9",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.12 kW",
      "+18\u00b0c/+23\u00b0c": "1.2 kW",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "6.5",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "141 %",
      "source_page": 34,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 34,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.61",
      "source_page": 34,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.13",
      "column_2": "2.05",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.12 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.62",
      "column_2": "3.52",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.985",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.5",
      "column_2": "5.03",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.966",
      "column_2": "0.971",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.02",
      "column_2": "6.22",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.969",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.13",
      "column_2": "2.05",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.4 kW",
      "column_2": "9.4 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.92",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.994",
      "column_2": "0.996",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4096 kWh",
      "column_2": "5436 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "251 %",
      "medium_temperature": "169 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.36",
      "medium_temperature": "4.31",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.15",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.11 kW",
      "column_2": "6.11 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.57",
      "column_2": "3.87",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.976",
      "column_2": "0.986",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.25 kW",
      "column_2": "4.18 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.08",
      "column_2": "5.4",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.972",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.16",
      "column_2": "2.15",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.16",
      "column_2": "2.15",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1995 kWh",
      "column_2": "2947 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.16",
      "+18\u00b0c/+23\u00b0c": "6.39",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "0.982",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.16 kW",
      "+18\u00b0c/+23\u00b0c": "4.79 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.98",
      "+18\u00b0c/+23\u00b0c": "6.15",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.972",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.06 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "7.33",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.975",
      "+18\u00b0c/+23\u00b0c": "0.969",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.8 kW",
      "+18\u00b0c/+23\u00b0c": "5.56 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "8.67",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.966",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1010 kWh",
      "+18\u00b0c/+23\u00b0c": "611 kWh",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ100YAA(-BS)",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz100yaa(-bs)": "Heating (medium temp)",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz100yaa(-bs)": "Outdoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz100yaa(-bs)": "Warmer Climate",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz100yaa(-bs)": "Outdoor Air",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz100yaa(-bs)": "Yes",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz100yaa(-bs)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz100yaa(-bs)": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz100yaa(-bs)": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz100yaa(-bs)": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz100yaa(-bs)": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "10 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "2.02 kW",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.9",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.12 kW",
      "+18\u00b0c/+23\u00b0c": "1.2 kW",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "7",
      "+18\u00b0c/+23\u00b0c": "6.5",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "141 %",
      "source_page": 37,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 37,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.79",
      "medium_temperature": "3.61",
      "source_page": 37,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.13",
      "column_2": "2.05",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.992",
      "column_2": "0.995",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.12 kW",
      "column_2": "5.12 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.62",
      "column_2": "3.52",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.985",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.5",
      "column_2": "5.03",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.966",
      "column_2": "0.971",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.02",
      "column_2": "6.22",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.969",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.4 kW",
      "column_2": "8.4 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.13",
      "column_2": "2.05",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.4 kW",
      "column_2": "9.4 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.45",
      "column_2": "1.92",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.994",
      "column_2": "0.996",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4096 kWh",
      "column_2": "5436 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "251 %",
      "medium_temperature": "169 %",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.36",
      "medium_temperature": "4.31",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.5 kW",
      "medium_temperature": "9.5 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.16",
      "medium_temperature": "2.15",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "6.11 kW",
      "column_2": "6.11 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.57",
      "column_2": "3.87",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.976",
      "column_2": "0.986",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.25 kW",
      "column_2": "4.18 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.08",
      "column_2": "5.4",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.963",
      "column_2": "0.972",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.16",
      "column_2": "2.15",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.5 kW",
      "column_2": "9.5 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.16",
      "column_2": "2.15",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1995 kWh",
      "column_2": "2947 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.16",
      "+18\u00b0c/+23\u00b0c": "6.39",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7 kW",
      "+18\u00b0c/+23\u00b0c": "6.5 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.3",
      "+18\u00b0c/+23\u00b0c": "5.4",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.99",
      "+18\u00b0c/+23\u00b0c": "0.982",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.16 kW",
      "+18\u00b0c/+23\u00b0c": "4.79 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.98",
      "+18\u00b0c/+23\u00b0c": "6.15",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.983",
      "+18\u00b0c/+23\u00b0c": "0.972",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.06 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.69",
      "+18\u00b0c/+23\u00b0c": "7.33",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.975",
      "+18\u00b0c/+23\u00b0c": "0.969",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.8 kW",
      "+18\u00b0c/+23\u00b0c": "5.56 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.87",
      "+18\u00b0c/+23\u00b0c": "8.67",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.972",
      "+18\u00b0c/+23\u00b0c": "0.966",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1010 kWh",
      "+18\u00b0c/+23\u00b0c": "611 kWh",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120VAA(-BS) + EHPT20X-MEHEW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "Heating + DHW + low temp",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "Indoor, Outdoor",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "Warmer",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "Outdoor Air",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120vaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "129 %",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46 W",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "140 %",
      "source_page": 40,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 40,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.79",
      "column_2": "3.59",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.92 kW",
      "column_2": "5.92 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.51",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "5.09",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.971",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "6.3",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.968",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.9 kW",
      "column_2": "10.9 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.86",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4748 kWh",
      "column_2": "6335 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "171 %",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "4.35",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.91": "7.07 kW",
      "2.05": "7.07 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "2.91": "6.38",
      "2.05": "3.87",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.91": "0.98",
      "2.05": "0.988",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.91": "4.25 kW",
      "2.05": "4.18 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "2.91": "6.25",
      "2.05": "5.9",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.91": "0.968",
      "2.05": "0.969",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "2.91": "75 \u00b0C",
      "2.05": "75 \u00b0C",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "2.91": "0 W",
      "2.05": "0 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "2.05": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "2.91": "0 kW",
      "2.05": "0 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "2.91": "2585 kWh",
      "2.05": "3378 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120VAA(-BS) + EHPT20X-*M*E",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "Warmer",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "Outdoor Air",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120vaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "129 %",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46 W",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 43,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 43,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 43,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 43,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 43,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "140 %",
      "source_page": 43,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 43,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.79",
      "column_2": "3.59",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.92 kW",
      "column_2": "5.92 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.51",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "5.09",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.971",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "6.3",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.968",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.9 kW",
      "column_2": "10.9 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.86",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4748 kWh",
      "column_2": "6335 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "171 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "4.35",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.91": "7.07 kW",
      "2.05": "7.07 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "2.91": "6.38",
      "2.05": "3.87",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.91": "0.98",
      "2.05": "0.988",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.91": "4.25 kW",
      "2.05": "4.18 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "2.91": "6.25",
      "2.05": "5.9",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.91": "0.968",
      "2.05": "0.969",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "2.91": "75 \u00b0C",
      "2.05": "75 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "2.91": "0 W",
      "2.05": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "2.05": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "2.91": "0 kW",
      "2.05": "0 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "2.91": "2585 kWh",
      "2.05": "3378 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120VAA(-BS) + ERPT20X-*M*E",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "Warmer",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120vaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "129 %",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46 W",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.86 kW",
      "+18\u00b0c/+23\u00b0c": "1.88 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9",
      "+18\u00b0c/+23\u00b0c": "9",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 46,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.63",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3",
      "medium_temperature": "2.09",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.993",
      "medium_temperature": "0.995",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.92 kW",
      "medium_temperature": "5.92 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.51",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.982",
      "medium_temperature": "0.987",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.2 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "5.09",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.965",
      "medium_temperature": "0.971",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.35 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.66",
      "medium_temperature": "6.3",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.959",
      "medium_temperature": "0.968",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.73 kW",
      "medium_temperature": "9.73 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3",
      "medium_temperature": "2.09",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.9 kW",
      "medium_temperature": "10.9 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.57",
      "medium_temperature": "1.86",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.995",
      "medium_temperature": "0.996",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.1 kW",
      "medium_temperature": "0.1 kW",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4667 kWh",
      "medium_temperature": "6255 kWh",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "176 %",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.48",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.05",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.07 kW",
      "medium_temperature": "7.07 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.38",
      "medium_temperature": "3.87",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.988",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.25 kW",
      "medium_temperature": "4.18 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "5.9",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.968",
      "medium_temperature": "0.969",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.05",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.91",
      "medium_temperature": "2.05",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "75 \u00b0C",
      "medium_temperature": "75 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "22 W",
      "medium_temperature": "22 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0 kW",
      "medium_temperature": "0 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2488 kWh",
      "medium_temperature": "3281 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.992",
      "+18\u00b0c/+23\u00b0c": "0.988",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.18",
      "+18\u00b0c/+23\u00b0c": "6.6",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.986",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.26 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.973",
      "+18\u00b0c/+23\u00b0c": "0.966",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.8 kW",
      "+18\u00b0c/+23\u00b0c": "5.56 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "eer_tj_=_20\u00b0c": "Cdc Tj = 20 \u00b0C",
      "5": "0.971",
      "9": "0.964",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Poff",
      "5": "22 W",
      "9": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PTO",
      "5": "22 W",
      "9": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PSB",
      "5": "22 W",
      "9": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "PCK",
      "5": "0 W",
      "9": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "eer_tj_=_20\u00b0c": "Annual energy consumption Qce",
      "5": "1214 kWh",
      "9": "784 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120VAA(-BS) + ERPX-ME",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120vaa(-bs)_+_erpx-me": "Heating (medium temp)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120vaa(-bs)_+_erpx-me": "Indoor, Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120vaa(-bs)_+_erpx-me": "Warmer Climate",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120vaa(-bs)_+_erpx-me": "Outdoor Air",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz120vaa(-bs)_+_erpx-me": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120vaa(-bs)_+_erpx-me": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120vaa(-bs)_+_erpx-me": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_erpx-me": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_erpx-me": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120vaa(-bs)_+_erpx-me": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.86 kW",
      "+18\u00b0c/+23\u00b0c": "1.88 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9",
      "+18\u00b0c/+23\u00b0c": "9",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.63",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.92 kW",
      "column_2": "5.92 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.51",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "5.09",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.971",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "6.3",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.968",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.9 kW",
      "column_2": "10.9 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.86",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4667 kWh",
      "column_2": "6255 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "176 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.48",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.05",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.07 kW",
      "column_2": "7.07 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.38",
      "column_2": "3.87",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.988",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.25 kW",
      "column_2": "4.18 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.25",
      "column_2": "5.9",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.968",
      "column_2": "0.969",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.05",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.91",
      "column_2": "2.05",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.994",
      "column_2": "0.996",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2488 kWh",
      "column_2": "3281 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.992",
      "+18\u00b0c/+23\u00b0c": "0.988",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.18",
      "+18\u00b0c/+23\u00b0c": "6.6",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.986",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.26 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.973",
      "+18\u00b0c/+23\u00b0c": "0.966",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.8 kW",
      "+18\u00b0c/+23\u00b0c": "5.56 kW",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "9",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.971",
      "+18\u00b0c/+23\u00b0c": "0.964",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1214 kWh",
      "+18\u00b0c/+23\u00b0c": "784 kWh",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120VAA(-BS) + ERPX-*M*E",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "Heating (medium temp)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "Indoor, Outdoor",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "Warmer Climate",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "Outdoor Air",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "Yes",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "n/a",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120vaa(-bs)_+_erpx-*m*e": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 53,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.86 kW",
      "+18\u00b0c/+23\u00b0c": "1.88 kW",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9",
      "+18\u00b0c/+23\u00b0c": "9",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 53,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 53,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 53,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.63",
      "source_page": 53,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.92 kW",
      "column_2": "5.92 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.51",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "5.09",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.971",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "6.3",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.968",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.9 kW",
      "column_2": "10.9 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.86",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4667 kWh",
      "column_2": "6255 kWh",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "176 %",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.48",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.05",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.07 kW",
      "column_2": "7.07 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.38",
      "column_2": "3.87",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.988",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.25 kW",
      "column_2": "4.18 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.25",
      "column_2": "5.9",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.968",
      "column_2": "0.969",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.05",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.91",
      "column_2": "2.05",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.994",
      "column_2": "0.996",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2488 kWh",
      "column_2": "3281 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.992",
      "+18\u00b0c/+23\u00b0c": "0.988",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.18",
      "+18\u00b0c/+23\u00b0c": "6.6",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.986",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.26 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.973",
      "+18\u00b0c/+23\u00b0c": "0.966",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.8 kW",
      "+18\u00b0c/+23\u00b0c": "5.56 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "9",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.971",
      "+18\u00b0c/+23\u00b0c": "0.964",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1214 kWh",
      "+18\u00b0c/+23\u00b0c": "784 kWh",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120VAA(-BS)",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120vaa(-bs)": "Heating (medium temp)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120vaa(-bs)": "Outdoor",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120vaa(-bs)": "Warmer Climate",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120vaa(-bs)": "Outdoor Air",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz120vaa(-bs)": "Yes",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120vaa(-bs)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120vaa(-bs)": "n/a",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120vaa(-bs)": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120vaa(-bs)": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.86 kW",
      "+18\u00b0c/+23\u00b0c": "1.88 kW",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9",
      "+18\u00b0c/+23\u00b0c": "9",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 56,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 56,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "3.63",
      "source_page": 56,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.92 kW",
      "column_2": "5.92 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.51",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "5.09",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.971",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "6.3",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.968",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.9 kW",
      "column_2": "10.9 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.86",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4667 kWh",
      "column_2": "6255 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "233 %",
      "medium_temperature": "176 %",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.91",
      "medium_temperature": "4.48",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.05",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.994",
      "medium_temperature": "0.996",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.07 kW",
      "column_2": "7.07 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.38",
      "column_2": "3.87",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.988",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.25 kW",
      "column_2": "4.18 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.25",
      "column_2": "5.9",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.968",
      "column_2": "0.969",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.05",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.91",
      "column_2": "2.05",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.994",
      "column_2": "0.996",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2488 kWh",
      "column_2": "3281 kWh",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "6.88",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9 kW",
      "+18\u00b0c/+23\u00b0c": "9 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "4.8",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.992",
      "+18\u00b0c/+23\u00b0c": "0.988",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.18",
      "+18\u00b0c/+23\u00b0c": "6.6",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.986",
      "+18\u00b0c/+23\u00b0c": "0.978",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.26 kW",
      "+18\u00b0c/+23\u00b0c": "5.15 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.18",
      "+18\u00b0c/+23\u00b0c": "7.87",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.973",
      "+18\u00b0c/+23\u00b0c": "0.966",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.8 kW",
      "+18\u00b0c/+23\u00b0c": "5.56 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5",
      "+18\u00b0c/+23\u00b0c": "9",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.971",
      "+18\u00b0c/+23\u00b0c": "0.964",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "22 W",
      "+18\u00b0c/+23\u00b0c": "22 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1214 kWh",
      "+18\u00b0c/+23\u00b0c": "784 kWh",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 58,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 58,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120YAA(-BS) + EHPT20X-MEHEW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "Heating + DHW + low temp",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "Indoor, Outdoor",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "Warmer",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "Outdoor Air",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "n/a",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120yaa(-bs)_+_ehpt20x-mehew": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "129 %",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "140 %",
      "source_page": 59,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 59,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.79",
      "column_2": "3.59",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.92 kW",
      "column_2": "5.92 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.51",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "5.09",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.971",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "6.3",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.968",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.9 kW",
      "column_2": "10.9 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.86",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4748 kWh",
      "column_2": "6335 kWh",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "171 %",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "4.35",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 60,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 60,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.91": "7.07 kW",
      "2.05": "7.07 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "2.91": "6.38",
      "2.05": "3.87",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.91": "0.98",
      "2.05": "0.988",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.91": "4.25 kW",
      "2.05": "4.18 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "2.91": "6.25",
      "2.05": "5.9",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.91": "0.968",
      "2.05": "0.969",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "2.91": "75 \u00b0C",
      "2.05": "75 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "2.91": "0 W",
      "2.05": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "2.05": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "2.91": "0 kW",
      "2.05": "0 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "2.91": "2585 kWh",
      "2.05": "3378 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120YAA(-BS) + EHPT20X-*M*E",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "Warmer",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "Outdoor Air",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "n/a",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120yaa(-bs)_+_ehpt20x-*m*e": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "129 %",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.05",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:45 h:min",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "46 W",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "278 l",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 62,
      "source_table": 4,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 62,
      "source_table": 5,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.8 kW",
      "medium_temperature": "12 kW",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.14 kW",
      "medium_temperature": "4.48 kW",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.1",
      "medium_temperature": "2.68",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 6,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 7,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "140 %",
      "source_page": 62,
      "source_table": 8,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "45 h:min",
      "source_page": 62,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "column_0": "Prated",
      "column_1": "11 kW",
      "column_2": "11 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.79",
      "column_2": "3.59",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.993",
      "column_2": "0.995",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.92 kW",
      "column_2": "5.92 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.51",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.982",
      "column_2": "0.987",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.2 kW",
      "column_2": "3.81 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.59",
      "column_2": "5.09",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.965",
      "column_2": "0.971",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.35 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "6.3",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.959",
      "column_2": "0.968",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.73 kW",
      "column_2": "9.73 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3",
      "column_2": "2.09",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.9 kW",
      "column_2": "10.9 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.57",
      "column_2": "1.86",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.995",
      "column_2": "0.996",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.1 kW",
      "column_2": "0.1 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4748 kWh",
      "column_2": "6335 kWh",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "171 %",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.69",
      "medium_temperature": "4.35",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 63,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.1 kW 0.1 kW",
      "source_page": 63,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "2.91": "7.07 kW",
      "2.05": "7.07 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "2.91": "6.38",
      "2.05": "3.87",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.91": "0.98",
      "2.05": "0.988",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.91": "4.25 kW",
      "2.05": "4.18 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "2.91": "6.25",
      "2.05": "5.9",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.91": "0.968",
      "2.05": "0.969",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "11 kW",
      "2.05": "11 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "2.91",
      "2.05": "2.05",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.91": "0.994",
      "2.05": "0.996",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "2.91": "75 \u00b0C",
      "2.05": "75 \u00b0C",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "2.91": "22 W",
      "2.05": "22 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "2.91": "0 W",
      "2.05": "0 W",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.91": "Electricity",
      "2.05": "Electricity",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "2.91": "0 kW",
      "2.05": "0 kW",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "2.91": "2585 kWh",
      "2.05": "3378 kWh",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 64,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 64,
      "source_table": null,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43"
    },
    {
      "": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "": "Model PUZ-WZ120YAA(-BS) + ERPT20X-*M*E",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "Heating + DHW + low temp",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "Indoor, Outdoor",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "Warmer",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "Outdoor Air",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "Yes",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "n/a",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "puz-wz120yaa(-bs)_+_erpt20x-*m*e": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Mitsubishi_Electric_Air_Conditioning_Sys_Ecodan_Power_Inverter_10_12_14-200E_Packaged_R290_Outdoor_Air_Water_43",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 65,
      "source_table": 3,
